            Icon(graphics={  Polygon(points = {{38.6901, 40.9645}, {39.3284, 42.8041}, {41.9096, 46.8087}, {44.5357, 46.0609}, {44.6201, 41.2972}, {44.1935, 39.3973}, {47.0172, 38.2626}, {48.024, 39.9292}, {51.3814, 43.3096}, {53.7946, 42.0322}, {52.8868, 37.3551}, {52.0745, 35.5854}, {54.6006, 33.8884}, {55.9319, 35.3093}, {59.9188, 37.9178}, {62.0136, 36.1665}, {60.1532, 31.7803}, {58.9908, 30.2182}, {61.1088, 28.0331}, {62.7064, 29.1461}, {67.1485, 30.8687}, {68.8335, 28.7202}, {66.1018, 24.8167}, {64.64, 23.5304}, {66.2574, 20.9526}, {68.0515, 21.7092}, {72.7547, 22.4705}, {73.9562, 20.0187}, {70.4725, 16.7684}, {68.7753, 15.8141}, {69.8213, 12.9564}, {71.7336, 13.3234}, {76.4923, 13.0903}, {77.1577, 10.4422}, {73.0745, 7.9872}, {71.2159, 7.4067}, {71.6449, 4.394}, {73.5917, 4.3554}, {78.198, 3.1379}, {78.2983, 0.4094}, {73.7938, -1.143}, {71.8552, -1.3244}, {71.6485, -4.3605}, {73.5446, -4.803}, {77.7971, -6.9516}, {77.3279, -9.6414}, {72.5992, -10.2233}, {70.6652, -9.9976}, {69.8317, -12.9244}, {71.5945, -13.7515}, {75.3073, -16.7372}, {74.2892, -19.2707}, {69.5428, -18.8567}, {67.6979, -18.2339}, {66.2742, -20.9235}, {67.8265, -22.099}, {70.8374, -25.7914}, {69.3147, -28.0578}, {64.7581, -26.6661}, {63.0831, -25.6733}, {61.1313, -28.0081}, {62.4052, -29.4806}, {64.5827, -33.7184}, {62.6221, -35.6187}, {58.4544, -33.31}, {57.0223, -31.9906}, {54.6278, -33.8686}, {55.5677, -35.5738}, {56.8165, -40.1717}, {54.5037, -41.6228}, {50.9071, -38.4981}, {49.7806, -36.9098}, {47.0479, -38.2489}, {47.6128, -40.1123}, {47.8783, -44.8693}, {45.3143, -45.8079}, {42.446, -42.0036}, {41.6744, -40.2159}, {38.723, -40.9575}, {38.8881, -42.8976}, {38.1588, -47.6059}, {35.4557, -47.9909}, {33.441, -43.6734}, {33.0579, -41.7643}, {30.0168, -41.8761}, {29.775, -43.8082}, {28.0827, -48.2619}, {25.3586, -48.0765}, {24.2856, -43.4344}, {24.3078, -41.4874}, {21.3099, -40.9645}, {20.6716, -42.8041}, {18.0904, -46.8087}, {15.4643, -46.0609}, {15.3799, -41.2972}, {15.8065, -39.3973}, {12.9828, -38.2626}, {11.976, -39.9292}, {8.6186, -43.3096}, {6.2054, -42.0322}, {7.1132, -37.3551}, {7.9255, -35.5854}, {5.3994, -33.8884}, {4.0681, -35.3093}, {0.0812, -37.9178}, {-2.0136, -36.1665}, {-0.1532, -31.7803}, {1.0092, -30.2182}, {-1.1088, -28.0331}, {-2.7064, -29.1461}, {-7.1485, -30.8687}, {-8.8335, -28.7202}, {-6.1018, -24.8167}, {-4.64, -23.5304}, {-6.2574, -20.9526}, {-8.0515, -21.7092}, {-12.7547, -22.4705}, {-13.9562, -20.0187}, {-10.4725, -16.7684}, {-8.7753, -15.8141}, {-9.8213, -12.9564}, {-11.7336, -13.3234}, {-16.4923, -13.0903}, {-17.1577, -10.4422}, {-13.0745, -7.9872}, {-11.2159, -7.4067}, {-11.6449, -4.394}, {-13.5917, -4.3554}, {-18.198, -3.1379}, {-18.2983, -0.40937}, {-13.7938, 1.143}, {-11.8552, 1.3244}, {-11.6485, 4.3605}, {-13.5446, 4.803}, {-17.7971, 6.9516}, {-17.3279, 9.6414}, {-12.5992, 10.2233}, {-10.6652, 9.9976}, {-9.8317, 12.9244}, {-11.5945, 13.7515}, {-15.3073, 16.7372}, {-14.2892, 19.2707}, {-9.5428, 18.8567}, {-7.6979, 18.2339}, {-6.2742, 20.9235}, {-7.8265, 22.099}, {-10.8374, 25.7914}, {-9.3147, 28.0578}, {-4.7581, 26.6661}, {-3.0831, 25.6733}, {-1.1313, 28.0081}, {-2.4052, 29.4806}, {-4.5827, 33.7184}, {-2.6221, 35.6187}, {1.5456, 33.31}, {2.9777, 31.9906}, {5.3722, 33.8686}, {4.4323, 35.5738}, {3.1835, 40.1717}, {5.4963, 41.6228}, {9.0929, 38.4981}, {10.2194, 36.9098}, {12.9521, 38.2489}, {12.3872, 40.1123}, {12.1217, 44.8693}, {14.6857, 45.8079}, {17.554, 42.0036}, {18.3256, 40.2159}, {21.277, 40.9575}, {21.1119, 42.8976}, {21.8412, 47.6059}, {24.5443, 47.9909}, {26.559, 43.6734}, {26.9421, 41.7643}, {29.9832, 41.8761}, {30.2251, 43.8082}, {31.9173, 48.2619}, {34.6414, 48.0765}, {35.7144, 43.4344}, {35.6922, 41.4874}}, fillColor = {255, 0, 0},
                    fillPattern =                                                                                                                                                                                                        FillPattern.Solid, pattern = LinePattern.None), Polygon(points = {{-35.977, 22.4878}, {-34.8831, 24.6535}, {-32.9407, 26.8978}, {-31.8083, 27.739}, {-29.7455, 26.7376}, {-29.706, 25.3275}, {-30.2679, 22.413}, {-31.2931, 20.2139}, {-28.7696, 18.3875}, {-27.001, 20.0486}, {-24.4081, 21.4932}, {-23.0562, 21.8963}, {-21.4604, 20.2498}, {-21.9055, 18.9112}, {-23.4304, 16.3647}, {-25.1458, 14.6489}, {-23.3992, 12.0695}, {-21.1691, 13.0255}, {-18.2386, 13.4962}, {-16.8303, 13.4126}, {-15.8938, 11.3196}, {-16.77, 10.214}, {-19.0738, 8.3426}, {-21.2727, 7.3169}, {-20.5135, 4.2957}, {-18.091, 4.4313}, {-15.1762, 3.8713}, {-13.8815, 3.3112}, {-13.7173, 1.0241}, {-14.9188, 0.2848}, {-17.7237, -0.68579}, {-20.1408, -0.89754}, {-20.4607, -3.9962}, {-18.1379, -4.6973}, {-15.5904, -6.2205}, {-14.5653, -7.1897}, {-15.1933, -9.395}, {-16.5752, -9.6788}, {-19.5429, -9.6315}, {-21.8866, -9.0037}, {-23.2471, -11.8061}, {-21.3041, -13.2594}, {-19.4313, -15.562}, {-18.7995, -16.8233}, {-20.1439, -18.6809}, {-21.5394, -18.4749}, {-24.312, -17.4154}, {-26.2997, -16.024}, {-28.5365, -18.192}, {-27.2078, -20.2222}, {-26.2355, -23.0265}, {-26.0732, -24.4278}, {-27.9718, -25.7135}, {-29.2128, -25.0427}, {-31.4558, -23.0988}, {-32.8477, -21.1115}, {-35.6911, -22.3837}, {-35.1369, -24.7459}, {-35.1823, -27.7137}, {-35.5091, -29.086}, {-37.733, -29.6448}, {-38.6697, -28.59}, {-40.1125, -25.9962}, {-40.7408, -23.6526}, {-43.8479, -23.8756}, {-44.135, -26.2849}, {-45.1927, -29.0581}, {-45.9692, -30.2359}, {-48.25, -30.0005}, {-48.7695, -28.6889}, {-49.2382, -25.758}, {-49.027, -23.3409}, {-52.023, -22.4878}, {-53.1169, -24.6535}, {-55.0593, -26.8978}, {-56.1917, -27.739}, {-58.2545, -26.7376}, {-58.294, -25.3275}, {-57.7321, -22.413}, {-56.7069, -20.2139}, {-59.2304, -18.3875}, {-60.999, -20.0486}, {-63.5919, -21.4932}, {-64.9438, -21.8963}, {-66.5396, -20.2498}, {-66.0945, -18.9112}, {-64.5696, -16.3647}, {-62.8542, -14.6489}, {-64.6008, -12.0695}, {-66.8309, -13.0255}, {-69.7614, -13.4962}, {-71.1697, -13.4126}, {-72.1062, -11.3196}, {-71.23, -10.214}, {-68.9262, -8.3426}, {-66.7273, -7.3169}, {-67.4865, -4.2957}, {-69.909, -4.4313}, {-72.8238, -3.8713}, {-74.1185, -3.3112}, {-74.2827, -1.0241}, {-73.0812, -0.28477}, {-70.2763, 0.6858}, {-67.8592, 0.8975}, {-67.5393, 3.9962}, {-69.8621, 4.6973}, {-72.4096, 6.2205}, {-73.4347, 7.1897}, {-72.8067, 9.395}, {-71.4248, 9.6788}, {-68.4571, 9.6315}, {-66.1134, 9.0037}, {-64.7529, 11.8061}, {-66.6959, 13.2594}, {-68.5687, 15.562}, {-69.2005, 16.8233}, {-67.8561, 18.6809}, {-66.4606, 18.4749}, {-63.688, 17.4154}, {-61.7003, 16.024}, {-59.4635, 18.192}, {-60.7922, 20.2222}, {-61.7645, 23.0265}, {-61.9268, 24.4278}, {-60.0282, 25.7135}, {-58.7872, 25.0427}, {-56.5442, 23.0988}, {-55.1523, 21.1115}, {-52.3089, 22.3837}, {-52.8631, 24.7459}, {-52.8177, 27.7137}, {-52.4909, 29.086}, {-50.267, 29.6448}, {-49.3303, 28.59}, {-47.8875, 25.9962}, {-47.2592, 23.6526}, {-44.1521, 23.8756}, {-43.865, 26.2849}, {-42.8073, 29.0581}, {-42.0308, 30.2359}, {-39.75, 30.0005}, {-39.2305, 28.6889}, {-38.7618, 25.758}, {-38.973, 23.3409}}, fillColor = {255, 160, 160},
                    fillPattern =                                                                                                                                                                                                        FillPattern.Solid,
                    lineThickness =                                                                                                                                                                                                        0.5, pattern = LinePattern.None), Line(points = {{-100, 0}, {-44, 0}}, thickness = 1), Line(points = {{30, 0}, {100, 0}}, thickness = 1), Text(extent = {{-150, 100}, {150, 60}}, textString = "%name", lineColor = {0, 0, 255})}),
            Documentation(revisions = "<html>
<p>
<img src=\"modelica://PlanarMechanics/Resources/Images/dlr_logo.png\" alt=\"DLR logo\">
<b>Developed 2010-2019 at the DLR Institute of System Dynamics and Control</b>
</p>
</html>", info = "<html>
<p>
This partial class is intended to design a <em>default icon for an external planar gear contact</em>.
<p>
</html>"));
        end PlanarGearContactExternalL1;

        model PlanarGearContactInternalL1 "Icon for an internal planar gear contact"
          annotation (
            Icon(graphics={  Line(points = {{38, 0}, {98, 0}}, thickness = 1), Polygon(points = {{8.6901, 40.9645}, {9.3284, 42.8041}, {11.9096, 46.8087}, {14.5357, 46.0609}, {14.6201, 41.2972}, {14.1935, 39.3973}, {17.0172, 38.2626}, {18.024, 39.9292}, {21.3814, 43.3096}, {23.7946, 42.0322}, {22.8868, 37.3551}, {22.0745, 35.5854}, {24.6006, 33.8884}, {25.9319, 35.3093}, {29.9188, 37.9178}, {32.0136, 36.1665}, {30.1532, 31.7803}, {28.9908, 30.2182}, {31.1088, 28.0331}, {32.7064, 29.1461}, {37.1485, 30.8687}, {38.8335, 28.7202}, {36.1018, 24.8167}, {34.64, 23.5304}, {36.2574, 20.9526}, {38.0515, 21.7092}, {42.7547, 22.4705}, {43.9562, 20.0187}, {40.4725, 16.7684}, {38.7753, 15.8141}, {39.8213, 12.9564}, {41.7336, 13.3234}, {46.4923, 13.0903}, {47.1577, 10.4422}, {43.0745, 7.9872}, {41.2159, 7.4067}, {41.6449, 4.394}, {43.5917, 4.3554}, {48.198, 3.1379}, {48.2983, 0.4094}, {43.7938, -1.143}, {41.8552, -1.3244}, {41.6485, -4.3605}, {43.5446, -4.803}, {47.7971, -6.9516}, {47.3279, -9.6414}, {42.5992, -10.2233}, {40.6652, -9.9976}, {39.8317, -12.9244}, {41.5945, -13.7515}, {45.3073, -16.7372}, {44.2892, -19.2707}, {39.5428, -18.8567}, {37.6979, -18.2339}, {36.2742, -20.9235}, {37.8265, -22.099}, {40.8374, -25.7914}, {39.3147, -28.0578}, {34.7581, -26.6661}, {33.0831, -25.6733}, {31.1313, -28.0081}, {32.4052, -29.4806}, {34.5827, -33.7184}, {32.6221, -35.6187}, {28.4544, -33.31}, {27.0223, -31.9906}, {24.6278, -33.8686}, {25.5677, -35.5738}, {26.8165, -40.1717}, {24.5037, -41.6228}, {20.9071, -38.4981}, {19.7806, -36.9098}, {17.0479, -38.2489}, {17.6128, -40.1123}, {17.8783, -44.8693}, {15.3143, -45.8079}, {12.446, -42.0036}, {11.6744, -40.2159}, {8.723, -40.9575}, {8.8881, -42.8976}, {8.1588, -47.6059}, {5.4557, -47.9909}, {3.441, -43.6734}, {3.0579, -41.7643}, {0.0168, -41.8761}, {-0.225, -43.8082}, {-1.9173, -48.2619}, {-4.6414, -48.0765}, {-5.7144, -43.4344}, {-5.6922, -41.4874}, {-8.6901, -40.9645}, {-9.3284, -42.8041}, {-11.9096, -46.8087}, {-14.5357, -46.0609}, {-14.6201, -41.2972}, {-14.1935, -39.3973}, {-17.0172, -38.2626}, {-18.024, -39.9292}, {-21.3814, -43.3096}, {-23.7946, -42.0322}, {-22.8868, -37.3551}, {-22.0745, -35.5854}, {-24.6006, -33.8884}, {-25.9319, -35.3093}, {-29.9188, -37.9178}, {-32.0136, -36.1665}, {-30.1532, -31.7803}, {-28.9908, -30.2182}, {-31.1088, -28.0331}, {-32.7064, -29.1461}, {-37.1485, -30.8687}, {-38.8335, -28.7202}, {-36.1018, -24.8167}, {-34.64, -23.5304}, {-36.2574, -20.9526}, {-38.0515, -21.7092}, {-42.7547, -22.4705}, {-43.9562, -20.0187}, {-40.4725, -16.7684}, {-38.7753, -15.8141}, {-39.8213, -12.9564}, {-41.7336, -13.3234}, {-46.4923, -13.0903}, {-47.1577, -10.4422}, {-43.0745, -7.9872}, {-41.2159, -7.4067}, {-41.6449, -4.394}, {-43.5917, -4.3554}, {-48.198, -3.1379}, {-48.2983, -0.4094}, {-43.7938, 1.143}, {-41.8552, 1.3244}, {-41.6485, 4.3605}, {-43.5446, 4.803}, {-47.7971, 6.9516}, {-47.3279, 9.6414}, {-42.5992, 10.2233}, {-40.6652, 9.9976}, {-39.8317, 12.9244}, {-41.5945, 13.7515}, {-45.3073, 16.7372}, {-44.2892, 19.2707}, {-39.5428, 18.8567}, {-37.6979, 18.2339}, {-36.2742, 20.9235}, {-37.8265, 22.099}, {-40.8374, 25.7914}, {-39.3147, 28.0578}, {-34.7581, 26.6661}, {-33.0831, 25.6733}, {-31.1313, 28.0081}, {-32.4052, 29.4806}, {-34.5827, 33.7184}, {-32.6221, 35.6187}, {-28.4544, 33.31}, {-27.0223, 31.9906}, {-24.6278, 33.8686}, {-25.5677, 35.5738}, {-26.8165, 40.1717}, {-24.5037, 41.6228}, {-20.9071, 38.4981}, {-19.7806, 36.9098}, {-17.0479, 38.2489}, {-17.6128, 40.1123}, {-17.8783, 44.8693}, {-15.3143, 45.8079}, {-12.446, 42.0036}, {-11.6744, 40.2159}, {-8.723, 40.9575}, {-8.8881, 42.8976}, {-8.1588, 47.6059}, {-5.4557, 47.9909}, {-3.441, 43.6734}, {-3.0579, 41.7643}, {-0.0168, 41.8761}, {0.2251, 43.8082}, {1.9173, 48.2619}, {4.6414, 48.0765}, {5.7144, 43.4344}, {5.6922, 41.4874}}, fillColor = {255, 0, 0},
                    fillPattern =                                                                                                                                                                                                        FillPattern.Solid, pattern = LinePattern.None), Polygon(points = {{-9.977, 22.4878}, {-8.8831, 24.6535}, {-6.9407, 26.8978}, {-5.8083, 27.739}, {-3.7455, 26.7376}, {-3.706, 25.3275}, {-4.2679, 22.413}, {-5.2931, 20.2139}, {-2.7696, 18.3875}, {-1.001, 20.0486}, {1.5919, 21.4932}, {2.9438, 21.8963}, {4.5396, 20.2498}, {4.0945, 18.9112}, {2.5696, 16.3647}, {0.8542, 14.6489}, {2.6008, 12.0695}, {4.8309, 13.0255}, {7.7614, 13.4962}, {9.1697, 13.4126}, {10.1062, 11.3196}, {9.23, 10.214}, {6.9262, 8.3426}, {4.7273, 7.3169}, {5.4865, 4.2957}, {7.909, 4.4313}, {10.8238, 3.8713}, {12.1185, 3.3112}, {12.2827, 1.0241}, {11.0812, 0.2848}, {8.2763, -0.6858}, {5.8592, -0.8975}, {5.5393, -3.9962}, {7.8621, -4.6973}, {10.4096, -6.2205}, {11.4347, -7.1897}, {10.8067, -9.395}, {9.4248, -9.6788}, {6.4571, -9.6315}, {4.1134, -9.0037}, {2.7529, -11.8061}, {4.6959, -13.2594}, {6.5687, -15.562}, {7.2005, -16.8233}, {5.8561, -18.6809}, {4.4606, -18.4749}, {1.688, -17.4154}, {-0.2997, -16.024}, {-2.5365, -18.192}, {-1.2078, -20.2222}, {-0.2355, -23.0265}, {-0.0732, -24.4278}, {-1.9718, -25.7135}, {-3.2128, -25.0427}, {-5.4558, -23.0988}, {-6.8477, -21.1115}, {-9.6911, -22.3837}, {-9.1369, -24.7459}, {-9.1823, -27.7137}, {-9.5091, -29.086}, {-11.733, -29.6448}, {-12.6697, -28.59}, {-14.1125, -25.9962}, {-14.7408, -23.6526}, {-17.8479, -23.8756}, {-18.135, -26.2849}, {-19.1927, -29.0581}, {-19.9692, -30.2359}, {-22.25, -30.0005}, {-22.7695, -28.6889}, {-23.2382, -25.758}, {-23.027, -23.3409}, {-26.023, -22.4878}, {-27.1169, -24.6535}, {-29.0593, -26.8978}, {-30.1917, -27.739}, {-32.2545, -26.7376}, {-32.294, -25.3275}, {-31.7321, -22.413}, {-30.7069, -20.2139}, {-33.2304, -18.3875}, {-34.999, -20.0486}, {-37.5919, -21.4932}, {-38.9438, -21.8963}, {-40.5396, -20.2498}, {-40.0945, -18.9112}, {-38.5696, -16.3647}, {-36.8542, -14.6489}, {-38.6008, -12.0695}, {-40.8309, -13.0255}, {-43.7614, -13.4962}, {-45.1697, -13.4126}, {-46.1062, -11.3196}, {-45.23, -10.214}, {-42.9262, -8.3426}, {-40.7273, -7.3169}, {-41.4865, -4.2957}, {-43.909, -4.4313}, {-46.8238, -3.8713}, {-48.1185, -3.3112}, {-48.2827, -1.0241}, {-47.0812, -0.2848}, {-44.2763, 0.6858}, {-41.8592, 0.8975}, {-41.5393, 3.9962}, {-43.8621, 4.6973}, {-46.4096, 6.2205}, {-47.4347, 7.1897}, {-46.8067, 9.395}, {-45.4248, 9.6788}, {-42.4571, 9.6315}, {-40.1134, 9.0037}, {-38.7529, 11.8061}, {-40.6959, 13.2594}, {-42.5687, 15.562}, {-43.2005, 16.8233}, {-41.8561, 18.6809}, {-40.4606, 18.4749}, {-37.688, 17.4154}, {-35.7003, 16.024}, {-33.4635, 18.192}, {-34.7922, 20.2222}, {-35.7645, 23.0265}, {-35.9268, 24.4278}, {-34.0282, 25.7135}, {-32.7872, 25.0427}, {-30.5442, 23.0988}, {-29.1523, 21.1115}, {-26.3089, 22.3837}, {-26.8631, 24.7459}, {-26.8177, 27.7137}, {-26.4909, 29.086}, {-24.267, 29.6448}, {-23.3303, 28.59}, {-21.8875, 25.9962}, {-21.2592, 23.6526}, {-18.1521, 23.8756}, {-17.865, 26.2849}, {-16.8073, 29.0581}, {-16.0308, 30.2359}, {-13.75, 30.0005}, {-13.2305, 28.6889}, {-12.7618, 25.758}, {-12.973, 23.3409}}, fillColor = {255, 160, 160},
                    fillPattern =                                                                                                                                                                                                        FillPattern.Solid,
                    lineThickness =                                                                                                                                                                                                        0.5, pattern = LinePattern.None), Line(points = {{-100, 0}, {-20, 0}}, thickness = 1), Text(extent = {{-150, 100}, {150, 60}}, textString = "%name", lineColor = {0, 0, 255})}),
            Documentation(revisions = "<html>
<p>
<img src=\"modelica://PlanarMechanics/Resources/Images/dlr_logo.png\" alt=\"DLR logo\">
<b>Developed 2010-2019 at the DLR Institute of System Dynamics and Control</b>
</p>
</html>", info = "<html>
<p>
This partial class is intended to design a <em>default icon for an internal planar gear contact</em>.
<p>
</html>"));
        end PlanarGearContactInternalL1;

        package GearConnections "Icon for a package class which contains gear connetion elements"
          extends Modelica.Icons.Package;
          annotation (
            Icon(graphics={  Polygon(points = {{26.6901, 34.9645}, {27.3284, 36.8041}, {29.9096, 40.8087}, {32.5357, 40.0609}, {32.6201, 35.2972}, {32.1935, 33.3973}, {35.0172, 32.2626}, {36.024, 33.9292}, {39.3814, 37.3096}, {41.7946, 36.0322}, {40.8868, 31.3551}, {40.0745, 29.5854}, {42.6006, 27.8884}, {43.9319, 29.3093}, {47.9188, 31.9178}, {50.0136, 30.1665}, {48.1532, 25.7803}, {46.9908, 24.2182}, {49.1088, 22.0331}, {50.7064, 23.1461}, {55.1485, 24.8687}, {56.8335, 22.7202}, {54.1018, 18.8167}, {52.64, 17.5304}, {54.2574, 14.9526}, {56.0515, 15.7092}, {60.7547, 16.4705}, {61.9562, 14.0187}, {58.4725, 10.7684}, {56.7753, 9.8141}, {57.8213, 6.9564}, {59.7336, 7.3234}, {64.4923, 7.0903}, {65.1577, 4.4422}, {61.0745, 1.9872}, {59.2159, 1.4067}, {59.6449, -1.606}, {61.5917, -1.6446}, {66.198, -2.8621}, {66.2983, -5.5906}, {61.7938, -7.143}, {59.8552, -7.3244}, {59.6485, -10.3605}, {61.5446, -10.803}, {65.7971, -12.9516}, {65.3279, -15.6414}, {60.5992, -16.2233}, {58.6652, -15.9976}, {57.8317, -18.9244}, {59.5945, -19.7515}, {63.3073, -22.7372}, {62.2892, -25.2707}, {57.5428, -24.8567}, {55.6979, -24.2339}, {54.2742, -26.9235}, {55.8265, -28.099}, {58.8374, -31.7914}, {57.3147, -34.0578}, {52.7581, -32.6661}, {51.0831, -31.6733}, {49.1313, -34.0081}, {50.4052, -35.4806}, {52.5827, -39.7184}, {50.6221, -41.6187}, {46.4544, -39.31}, {45.0223, -37.9906}, {42.6278, -39.8686}, {43.5677, -41.5738}, {44.8165, -46.1717}, {42.5037, -47.6228}, {38.9071, -44.4981}, {37.7806, -42.9098}, {35.0479, -44.2489}, {35.6128, -46.1123}, {35.8783, -50.8693}, {33.3143, -51.8079}, {30.446, -48.0036}, {29.6744, -46.2159}, {26.723, -46.9575}, {26.8881, -48.8976}, {26.1588, -53.6059}, {23.4557, -53.9909}, {21.441, -49.6734}, {21.0579, -47.7643}, {18.0168, -47.8761}, {17.775, -49.8082}, {16.0827, -54.2619}, {13.3586, -54.0765}, {12.2856, -49.4344}, {12.3078, -47.4874}, {9.3099, -46.9645}, {8.6716, -48.8041}, {6.0904, -52.8087}, {3.4643, -52.0609}, {3.3799, -47.2972}, {3.8065, -45.3973}, {0.9828, -44.2626}, {-0.024, -45.9292}, {-3.3814, -49.3096}, {-5.7946, -48.0322}, {-4.8868, -43.3551}, {-4.0745, -41.5854}, {-6.6006, -39.8884}, {-7.9319, -41.3093}, {-11.9188, -43.9178}, {-14.0136, -42.1665}, {-12.1532, -37.7803}, {-10.9908, -36.2182}, {-13.1088, -34.0331}, {-14.7064, -35.1461}, {-19.1485, -36.8687}, {-20.8335, -34.7202}, {-18.1018, -30.8167}, {-16.64, -29.5304}, {-18.2574, -26.9526}, {-20.0515, -27.7092}, {-24.7547, -28.4705}, {-25.9562, -26.0187}, {-22.4725, -22.7684}, {-20.7753, -21.8141}, {-21.8213, -18.9564}, {-23.7336, -19.3234}, {-28.4923, -19.0903}, {-29.1577, -16.4422}, {-25.0745, -13.9872}, {-23.2159, -13.4067}, {-23.6449, -10.394}, {-25.5917, -10.3554}, {-30.198, -9.1379}, {-30.2983, -6.40937}, {-25.7938, -4.857}, {-23.8552, -4.6756}, {-23.6485, -1.6395}, {-25.5446, -1.197}, {-29.7971, 0.9516}, {-29.3279, 3.6414}, {-24.5992, 4.2233}, {-22.6652, 3.9976}, {-21.8317, 6.9244}, {-23.5945, 7.7515}, {-27.3073, 10.7372}, {-26.2892, 13.2707}, {-21.5428, 12.8567}, {-19.6979, 12.2339}, {-18.2742, 14.9235}, {-19.8265, 16.099}, {-22.8374, 19.7914}, {-21.3147, 22.0578}, {-16.7581, 20.6661}, {-15.0831, 19.6733}, {-13.1313, 22.0081}, {-14.4052, 23.4806}, {-16.5827, 27.7184}, {-14.6221, 29.6187}, {-10.4544, 27.31}, {-9.0223, 25.9906}, {-6.6278, 27.8686}, {-7.5677, 29.5738}, {-8.8165, 34.1717}, {-6.5037, 35.6228}, {-2.9071, 32.4981}, {-1.7806, 30.9098}, {0.9521, 32.2489}, {0.3872, 34.1123}, {0.1217, 38.8693}, {2.6857, 39.8079}, {5.554, 36.0036}, {6.3256, 34.2159}, {9.277, 34.9575}, {9.1119, 36.8976}, {9.8412, 41.6059}, {12.5443, 41.9909}, {14.559, 37.6734}, {14.9421, 35.7643}, {17.9832, 35.8761}, {18.2251, 37.8082}, {19.9173, 42.2619}, {22.6414, 42.0765}, {23.7144, 37.4344}, {23.6922, 35.4874}}, fillColor = {255, 0, 0},
                    fillPattern =                                                                                                                                                                                                        FillPattern.Solid, pattern = LinePattern.None), Polygon(points = {{-47.977, 16.4878}, {-46.8831, 18.6535}, {-44.9407, 20.8978}, {-43.8083, 21.739}, {-41.7455, 20.7376}, {-41.706, 19.3275}, {-42.2679, 16.413}, {-43.2931, 14.2139}, {-40.7696, 12.3875}, {-39.001, 14.0486}, {-36.4081, 15.4932}, {-35.0562, 15.8963}, {-33.4604, 14.2498}, {-33.9055, 12.9112}, {-35.4304, 10.3647}, {-37.1458, 8.6489}, {-35.3992, 6.0695}, {-33.1691, 7.0255}, {-30.2386, 7.4962}, {-28.8303, 7.4126}, {-27.8938, 5.3196}, {-28.77, 4.214}, {-31.0738, 2.3426}, {-33.2727, 1.3169}, {-32.5135, -1.7043}, {-30.091, -1.5687}, {-27.1762, -2.1287}, {-25.8815, -2.6888}, {-25.7173, -4.9759}, {-26.9188, -5.7152}, {-29.7237, -6.68579}, {-32.1408, -6.89754}, {-32.4607, -9.9962}, {-30.1379, -10.6973}, {-27.5904, -12.2205}, {-26.5653, -13.1897}, {-27.1933, -15.395}, {-28.5752, -15.6788}, {-31.5429, -15.6315}, {-33.8866, -15.0037}, {-35.2471, -17.8061}, {-33.3041, -19.2594}, {-31.4313, -21.562}, {-30.7995, -22.8233}, {-32.1439, -24.6809}, {-33.5394, -24.4749}, {-36.312, -23.4154}, {-38.2997, -22.024}, {-40.5365, -24.192}, {-39.2078, -26.2222}, {-38.2355, -29.0265}, {-38.0732, -30.4278}, {-39.9718, -31.7135}, {-41.2128, -31.0427}, {-43.4558, -29.0988}, {-44.8477, -27.1115}, {-47.6911, -28.3837}, {-47.1369, -30.7459}, {-47.1823, -33.7137}, {-47.5091, -35.086}, {-49.733, -35.6448}, {-50.6697, -34.59}, {-52.1125, -31.9962}, {-52.7408, -29.6526}, {-55.8479, -29.8756}, {-56.135, -32.2849}, {-57.1927, -35.0581}, {-57.9692, -36.2359}, {-60.25, -36.0005}, {-60.7695, -34.6889}, {-61.2382, -31.758}, {-61.027, -29.3409}, {-64.023, -28.4878}, {-65.1169, -30.6535}, {-67.0593, -32.8978}, {-68.1917, -33.739}, {-70.2545, -32.7376}, {-70.294, -31.3275}, {-69.7321, -28.413}, {-68.7069, -26.2139}, {-71.2304, -24.3875}, {-72.999, -26.0486}, {-75.5919, -27.4932}, {-76.9438, -27.8963}, {-78.5396, -26.2498}, {-78.0945, -24.9112}, {-76.5696, -22.3647}, {-74.8542, -20.6489}, {-76.6008, -18.0695}, {-78.8309, -19.0255}, {-81.7614, -19.4962}, {-83.1697, -19.4126}, {-84.1062, -17.3196}, {-83.23, -16.214}, {-80.9262, -14.3426}, {-78.7273, -13.3169}, {-79.4865, -10.2957}, {-81.909, -10.4313}, {-84.8238, -9.8713}, {-86.1185, -9.3112}, {-86.2827, -7.0241}, {-85.0812, -6.28477}, {-82.2763, -5.3142}, {-79.8592, -5.1025}, {-79.5393, -2.0038}, {-81.8621, -1.3027}, {-84.4096, 0.2205}, {-85.4347, 1.1897}, {-84.8067, 3.395}, {-83.4248, 3.6788}, {-80.4571, 3.6315}, {-78.1134, 3.0037}, {-76.7529, 5.8061}, {-78.6959, 7.2594}, {-80.5687, 9.562}, {-81.2005, 10.8233}, {-79.8561, 12.6809}, {-78.4606, 12.4749}, {-75.688, 11.4154}, {-73.7003, 10.024}, {-71.4635, 12.192}, {-72.7922, 14.2222}, {-73.7645, 17.0265}, {-73.9268, 18.4278}, {-72.0282, 19.7135}, {-70.7872, 19.0427}, {-68.5442, 17.0988}, {-67.1523, 15.1115}, {-64.3089, 16.3837}, {-64.8631, 18.7459}, {-64.8177, 21.7137}, {-64.4909, 23.086}, {-62.267, 23.6448}, {-61.3303, 22.59}, {-59.8875, 19.9962}, {-59.2592, 17.6526}, {-56.1521, 17.8756}, {-55.865, 20.2849}, {-54.8073, 23.0581}, {-54.0308, 24.2359}, {-51.75, 24.0005}, {-51.2305, 22.6889}, {-50.7618, 19.758}, {-50.973, 17.3409}},
                    fillPattern =                                                                                                                                                                                                        FillPattern.Solid,
                    lineThickness =                                                                                                                                                                                                        0.5, pattern = LinePattern.None)}),
            Documentation(revisions = "<html>
<p>
<img src=\"modelica://PlanarMechanics/Resources/Images/dlr_logo.png\" alt=\"DLR logo\">
<b>Developed 2010-2019 at the DLR Institute of System Dynamics and Control</b>
</p>
</html>", info = "<html>
<p>
This partial class is intended to design a <em>default icon for a package class</em> which contains different <em>gear connection models</em>.
<p>
</html>"));
        end GearConnections;

        model PlanetaryGear "Icon for planetary gears"
          annotation (
            Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics={  Rectangle(extent = {{-100, 100}, {80, -100}},
                    fillPattern =                                                                                                                                            FillPattern.HorizontalCylinder, fillColor = {255, 0, 0}), Rectangle(extent = {{-100, 100}, {68, 90}}, pattern = LinePattern.None,
                    fillPattern =                                                                                                                                                                                                        FillPattern.Solid), Rectangle(extent = {{-100, -90}, {68, -100}}, pattern = LinePattern.None,
                    fillPattern =                                                                                                                                                                                                        FillPattern.Solid), Rectangle(extent = {{68, 100}, {80, -100}}, pattern = LinePattern.None,
                    fillPattern =                                                                                                                                                                                                        FillPattern.Solid), Rectangle(extent = {{-60, 38}, {8, -38}}, fillColor = {0, 0, 255},
                    fillPattern =                                                                                                                                                                                                        FillPattern.HorizontalCylinder, pattern = LinePattern.None), Rectangle(extent = {{-60, 88}, {8, 40}}, fillColor = {0, 127, 0},
                    fillPattern =                                                                                                                                                                                                        FillPattern.HorizontalCylinder, pattern = LinePattern.None), Rectangle(extent = {{-60, -40}, {8, -88}}, fillColor = {0, 127, 0},
                    fillPattern =                                                                                                                                                                                                        FillPattern.HorizontalCylinder, pattern = LinePattern.None), Rectangle(extent = {{8, 70}, {24, 60}},
                    fillPattern =                                                                                                                                                                                                        FillPattern.HorizontalCylinder, fillColor = {255, 255, 0}), Rectangle(extent = {{8, -60}, {24, -70}},
                    fillPattern =                                                                                                                                                                                                        FillPattern.HorizontalCylinder, fillColor = {255, 255, 0}), Rectangle(extent = {{44, 10}, {100, -10}},
                    fillPattern =                                                                                                                                                                                                        FillPattern.HorizontalCylinder, fillColor = {255, 255, 0}), Rectangle(extent = {{24, 82}, {44, -82}},
                    fillPattern =                                                                                                                                                                                                        FillPattern.HorizontalCylinder, fillColor = {255, 255, 0}), Rectangle(extent = {{-100, 10}, {-60, -10}},
                    fillPattern =                                                                                                                                                                                                        FillPattern.HorizontalCylinder, fillColor = {0, 0, 255}), Text(extent = {{-140, 140}, {140, 100}},
                    fillPattern =                                                                                                                                                                                                        FillPattern.Sphere, fillColor = {85, 170, 255}, textString = "%name")}),
            Documentation(revisions = "<html>
<p>
<img src=\"modelica://PlanarMechanics/Resources/Images/dlr_logo.png\" alt=\"DLR logo\">
<b>Developed 2010-2019 at the DLR Institute of System Dynamics and Control</b>
</p>
</html>", info = "<html>
<p>
This partial class is intended to design a <em>default icon for a planetary gear models</em>.
<p>
</html>"));
        end PlanetaryGear;

        package Parts "Icon for a package class which contains parts"
          extends Modelica.Icons.Package;
          annotation (
            Icon(graphics={  Rectangle(extent = {{-82, 22}, {0, -22}}, lineColor = {95, 95, 95},
                    fillPattern =                                                                              FillPattern.HorizontalCylinder, fillColor = {215, 215, 215}, radius = 10), Ellipse(extent = {{-10, 46}, {84, -48}}, lineColor = {95, 95, 95},
                    fillPattern =                                                                                                                                                                                                        FillPattern.Sphere, fillColor = {215, 215, 215})}),
            Documentation(info = "<html>
<p>
This partial class is intended to design a <em>default icon for a package class</em> which contains different <em>2-dim. parts</em>.
<p>
</html>"));
        end Parts;

        package Joints "Icon for a package class which contains joints"
          extends Modelica.Icons.Package;
          annotation (
            Icon(graphics={  Ellipse(extent = {{-4, 10}, {42, -36}}, lineColor = {95, 95, 95},
                    fillPattern =                                                                            FillPattern.Sphere, fillColor = {95, 95, 95}), Polygon(points = {{14, 8}, {36, 0}, {62, 82}, {40, 88}, {14, 8}}, lineColor = {95, 95, 95},
                    fillPattern =                                                                                                                                                                                                        FillPattern.Sphere, fillColor = {255, 255, 255}), Polygon(points = {{-4, -16}, {8, -34}, {-62, -82}, {-74, -64}, {-4, -16}}, lineColor = {95, 95, 95},
                    fillPattern =                                                                                                                                                                                                        FillPattern.Sphere, fillColor = {255, 255, 255})}),
            Documentation(info = "<html>
<p>
This partial class is intended to design a <em>default icon for a package class</em> which contains different <em>joint models</em>.
<p>
</html>"));
        end Joints;
        annotation (
          Documentation(revisions = "<html>
<p>
<img src=\"modelica://PlanarMechanics/Resources/Images/dlr_logo.png\" alt=\"DLR logo\">
<b>Developed 2010-2019 at the DLR Institute of System Dynamics and Control</b>
</p>
</html>", info = "<html>
<p>
A collection of basic icons to be used for different elements of the library.
</p>
<placeholder to comply minimal number of characters for documentation>
</html>"));
      end Icons;
      annotation (
        Documentation(info = "<html>
<p>This package contains auxiliary packages and elements to be used in context with the library.
</p>
</html>", revisions = "<html>
<p>
<img src=\"modelica://PlanarMechanics/Resources/Images/dlr_logo.png\" alt=\"DLR logo\">
<b>Developed 2010-2019 at the DLR Institute of System Dynamics and Control</b>
</p>
</html>"));
    end Utilities;

    package VehicleComponents "Vehicle relevant 2-dim. components"
      extends Modelica.Icons.Package;

      package Examples "Collection of simulatable models involving vehicle components"
        extends Modelica.Icons.ExamplesPackage;

        model TestIdealWheel "Test an ideal wheel"
          extends Modelica.Icons.Example;
          VehicleComponents.Wheels.IdealWheelJoint idealWheelJoint(radius = 0.3, r = {1, 0}, animate = true) annotation (
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {0, 30})));
          Joints.Prismatic prismatic(r = {0, 1}, s(start = 1, fixed = true)) annotation (
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {0, -10})));
          Joints.Revolute revolute(phi(fixed = true), w(fixed = false), stateSelect = StateSelect.always) annotation (
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {0, -40})));
          Parts.Fixed fixed annotation (
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {0, -70})));
          Modelica.Mechanics.Rotational.Sources.ConstantTorque engineTorque(tau_constant = 2) annotation (
            Placement(transformation(extent = {{-32, 60}, {-12, 80}})));
          Parts.Body body(m = 10, I = 1, animate = false) annotation (
            Placement(transformation(extent = {{20, 0}, {40, 20}})));
          Modelica.Mechanics.Rotational.Components.Inertia inertia(phi(fixed = true, start = 0), w(fixed = true, start = 0), J = 1) annotation (
            Placement(transformation(extent = {{-10, 10}, {10, -10}}, rotation = 270, origin = {0, 60})));
          inner PlanarWorld planarWorld(enableAnimation = true, constantGravity = {0, 0}) annotation (
            Placement(transformation(extent = {{-80, -20}, {-60, 0}})));
        equation
          connect(idealWheelJoint.frame_a, prismatic.frame_b) annotation (
            Line(points = {{0, 26}, {0, 0}}, color = {95, 95, 95}, thickness = 0.5));
          connect(prismatic.frame_a, revolute.frame_b) annotation (
            Line(points = {{0, -20}, {0, -20}, {0, -30}}, color = {95, 95, 95}, thickness = 0.5));
          connect(revolute.frame_a, fixed.frame) annotation (
            Line(points = {{0, -50}, {0, -50}, {0, -60}}, color = {95, 95, 95}, thickness = 0.5));
          connect(engineTorque.flange, inertia.flange_a) annotation (
            Line(points = {{-12, 70}, {0, 70}}));
          connect(inertia.flange_b, idealWheelJoint.flange_a) annotation (
            Line(points = {{0, 50}, {0, 40}}));
          connect(body.frame_a, prismatic.frame_b) annotation (
            Line(points = {{20, 10}, {0, 10}, {0, 0}}, color = {95, 95, 95}, thickness = 0.5));
          annotation (
            Documentation(revisions = "<html>
<p>
<img src=\"modelica://PlanarMechanics/Resources/Images/dlr_logo.png\" alt=\"DLR logo\">
<b>Developed 2010-2019 at the DLR Institute of System Dynamics and Control</b>
</p>
</html>", info = "<html>
<p>It introduces one non-holonomic constraint. Difficult for index-reduction.</p>
<p><img src=\"modelica://PlanarMechanics/Resources/Images/VehicleComponents/Examples/TestIdealWheel_1.png\" alt=\"Diagram TestIdealWheel_1\"></p>
<p><img src=\"modelica://PlanarMechanics/Resources/Images/VehicleComponents/Examples/TestIdealWheel_2.png\" alt=\"Diagram TestIdealWheel_2\"></p>
<p>Selected continuous time states</p>
<ul>
<li>inertia.phi</li>
<li>prismatic.s</li>
<li>revolute.phi</li>
<li>revolute.w</li>
</ul>
</html>"),  experiment(StopTime = 10));
        end TestIdealWheel;

        model TestDryFrictionWheel "Dry friction wheel"
          extends Modelica.Icons.Example;
          Joints.Prismatic prismatic(r = {0, 1}, s(start = 1, fixed = true), v(fixed = true)) annotation (
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {0, -10})));
          Joints.Revolute revolute(phi(fixed = true), w(fixed = true)) annotation (
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {0, -40})));
          Parts.Fixed fixed annotation (
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {0, -70})));
          Modelica.Mechanics.Rotational.Sources.ConstantTorque engineTorque(tau_constant = 2) annotation (
            Placement(transformation(extent = {{-32, 60}, {-12, 80}})));
          Parts.Body body(m = 10, I = 1) annotation (
            Placement(transformation(extent = {{20, 0}, {40, 20}})));
          Modelica.Mechanics.Rotational.Components.Inertia inertia(phi(fixed = true, start = 0), J = 1, w(start = 0, fixed = true)) annotation (
            Placement(transformation(extent = {{-10, 10}, {10, -10}}, rotation = 270, origin = {0, 60})));
          VehicleComponents.Wheels.DryFrictionWheelJoint dryFrictionWheelJoint(radius = 0.3, r = {1, 0}, N = 100, vAdhesion = 0.1, vSlide = 0.3, mu_A = 0.8, mu_S = 0.4, w_roll(fixed = false, start = 10)) annotation (
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {0, 30})));
          inner PlanarWorld planarWorld(constantGravity = {0, 0}) annotation (
            Placement(transformation(extent = {{-80, -20}, {-60, 0}})));
        equation
          connect(prismatic.frame_a, revolute.frame_b) annotation (
            Line(points = {{0, -20}, {0, -20}, {0, -30}}, color = {95, 95, 95}, thickness = 0.5));
          connect(revolute.frame_a, fixed.frame) annotation (
            Line(points = {{0, -50}, {0, -50}, {0, -60}}, color = {95, 95, 95}, thickness = 0.5));
          connect(engineTorque.flange, inertia.flange_a) annotation (
            Line(points = {{-12, 70}, {0, 70}}));
          connect(body.frame_a, prismatic.frame_b) annotation (
            Line(points = {{20, 10}, {0, 10}, {0, 0}}, color = {95, 95, 95}, thickness = 0.5));
          connect(dryFrictionWheelJoint.frame_a, prismatic.frame_b) annotation (
            Line(points = {{0, 26}, {0, 0}}, color = {95, 95, 95}, thickness = 0.5));
          connect(dryFrictionWheelJoint.flange_a, inertia.flange_b) annotation (
            Line(points = {{0, 40}, {0, 40}, {0, 50}}));
          annotation (
            experiment(StopTime = 20),
            Documentation(revisions = "<html>
<p>
<img src=\"modelica://PlanarMechanics/Resources/Images/dlr_logo.png\" alt=\"DLR logo\">
<b>Developed 2010-2019 at the DLR Institute of System Dynamics and Control</b>
</p>
</html>", info = "<html>
<p><img src=\"modelica://PlanarMechanics/Resources/Images/VehicleComponents/Examples/TestDryFrictionWheel_1.png\" alt=\"Diagram TestDryFrictionWheel_1\"></p>
<p><img src=\"modelica://PlanarMechanics/Resources/Images/VehicleComponents/Examples/TestDryFrictionWheel_2.png\" alt=\"Diagram TestDryFrictionWheel_2\"></p>
<p>Selected continuous time states</p>
<ul>
<li>inertia.phi</li>
<li>inertia.w</li>
<li>prismatic.s</li>
<li>prismatic.v</li>
<li>revolute.phi</li>
<li>revolute.w</li>
</ul>
</html>"));
        end TestDryFrictionWheel;

        model TestSlipBasedWheel "A slip-based wheel"
          extends Modelica.Icons.Example;
          Joints.Prismatic prismatic(r = {0, 1}, s(start = 1, fixed = true), v(fixed = true)) annotation (
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {0, -10})));
          Joints.Revolute revolute(phi(fixed = true), w(fixed = true)) annotation (
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {0, -40})));
          Parts.Fixed fixed annotation (
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {0, -70})));
          Modelica.Mechanics.Rotational.Sources.ConstantTorque engineTorque(tau_constant = 2) annotation (
            Placement(transformation(extent = {{-32, 60}, {-12, 80}})));
          Parts.Body body(m = 10, I = 1) annotation (
            Placement(transformation(extent = {{20, 0}, {40, 20}})));
          Modelica.Mechanics.Rotational.Components.Inertia inertia(phi(fixed = true, start = 0), J = 1, w(fixed = true, start = 0)) annotation (
            Placement(transformation(extent = {{-10, 10}, {10, -10}}, rotation = 270, origin = {0, 60})));
          VehicleComponents.Wheels.SlipBasedWheelJoint slipBasedWheelJoint(radius = 0.3, r = {1, 0}, mu_A = 0.8, mu_S = 0.4, N = 100, sAdhesion = 0.04, sSlide = 0.12, vAdhesion_min = 0.05, vSlide_min = 0.15, w_roll(fixed = false, start = 10)) annotation (
            Placement(transformation(extent = {{-10, 10}, {10, -10}}, rotation = 90, origin = {0, 30})));
          Modelica.Blocks.Sources.Constant const(k = 0) annotation (
            Placement(transformation(extent = {{-60, 20}, {-40, 40}})));
          inner PlanarWorld planarWorld(constantGravity = {0, 0}) annotation (
            Placement(transformation(extent = {{-80, -20}, {-60, 0}})));
        equation
          connect(prismatic.frame_a, revolute.frame_b) annotation (
            Line(points = {{0, -20}, {0, -20}, {0, -30}}, color = {95, 95, 95}, thickness = 0.5));
          connect(revolute.frame_a, fixed.frame) annotation (
            Line(points = {{0, -50}, {0, -50}, {0, -60}}, color = {95, 95, 95}, thickness = 0.5));
          connect(engineTorque.flange, inertia.flange_a) annotation (
            Line(points = {{-12, 70}, {0, 70}}));
          connect(body.frame_a, prismatic.frame_b) annotation (
            Line(points = {{20, 10}, {0, 10}, {0, 0}}, color = {95, 95, 95}, thickness = 0.5));
          connect(slipBasedWheelJoint.frame_a, prismatic.frame_b) annotation (
            Line(points = {{0, 26}, {0, 26}, {0, 0}}, color = {95, 95, 95}, thickness = 0.5));
          connect(slipBasedWheelJoint.flange_a, inertia.flange_b) annotation (
            Line(points = {{0, 40}, {0, 40}, {0, 50}}));
          connect(const.y, slipBasedWheelJoint.dynamicLoad) annotation (
            Line(points = {{-39, 30}, {-10, 30}}, color = {0, 0, 127}));
          annotation (
            Documentation(revisions = "<html>
<p>
<img src=\"modelica://PlanarMechanics/Resources/Images/dlr_logo.png\" alt=\"DLR logo\">
<b>Developed 2010-2019 at the DLR Institute of System Dynamics and Control</b>
</p>
</html>", info = "<html>
<p><img src=\"modelica://PlanarMechanics/Resources/Images/VehicleComponents/Examples/TestSlipBasedWheel_1.png\" alt=\"Diagram TestSlipBasedWheel_1\"></p>
<p><img src=\"modelica://PlanarMechanics/Resources/Images/VehicleComponents/Examples/TestSlipBasedWheel_2.png\" alt=\"Diagram TestSlipBasedWheel_2\"></p>
<p>Selected continuous time states</p>
<ul>
<li>inertia.phi</li>
<li>inertia.w</li>
<li>prismatic.s</li>
<li>prismatic.v</li>
<li>revolute.phi</li>
<li>revolute.w</li>
</ul>
</html>"),  experiment(StopTime = 20));
        end TestSlipBasedWheel;

        model SingleTrackWithEngine "Single track model"
          extends Modelica.Icons.Example;
          Parts.Body bodyFront(I = 0.1, m = 2, enableGravity = false) annotation (
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, origin = {40, 50})));
          VehicleComponents.Wheels.IdealWheelJoint idealWheelFront(r = {0, 1}, radius = 0.3, phi_roll(fixed = true)) annotation (
            Placement(transformation(extent = {{-10, 10}, {10, -10}}, rotation = 180, origin = {0, 50})));
          Parts.FixedTranslation chassis(r = {0, 1}) annotation (
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {20, -40})));
          Parts.Body bodyRear(I = 0.1, m = 10, phi(fixed = true), w(fixed = true), v(each fixed = false), r(each fixed = true), enableGravity = false) annotation (
            Placement(transformation(extent = {{30, -90}, {50, -70}})));
          VehicleComponents.Wheels.IdealWheelJoint idealWheelRear(r = {0, 1}, radius = 0.3, w_roll(fixed = true, start = 0), phi_roll(fixed = true), stateSelect = StateSelect.default) annotation (
            Placement(transformation(extent = {{-10, 10}, {10, -10}}, rotation = 180, origin = {0, -80})));
          Joints.Revolute revolute(w(fixed = false, start = 0), stateSelect = StateSelect.always, phi(fixed = true, start = 0.69813170079773)) annotation (
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {20, 0})));
          Modelica.Mechanics.Rotational.Sources.ConstantTorque engineTorque(tau_constant = 2) annotation (
            Placement(transformation(extent = {{-40, -90}, {-20, -70}})));
          Parts.FixedTranslation trail(r = {0, -0.1}) annotation (
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {20, 30})));
          inner PlanarWorld planarWorld(defaultWidthFraction = 10, defaultZPosition = 0, constantGravity = {0, 0}) annotation (
            Placement(transformation(extent = {{-80, -20}, {-60, 0}})));
        equation
          connect(idealWheelFront.frame_a, bodyFront.frame_a) annotation (
            Line(points = {{4, 50}, {30, 50}}, color = {95, 95, 95}, thickness = 0.5));
          connect(chassis.frame_a, idealWheelRear.frame_a) annotation (
            Line(points = {{20, -50}, {20, -80}, {4, -80}}, color = {95, 95, 95}, thickness = 0.5));
          connect(bodyRear.frame_a, chassis.frame_a) annotation (
            Line(points = {{30, -80}, {20, -80}, {20, -50}}, color = {95, 95, 95}, thickness = 0.5));
          connect(revolute.frame_a, chassis.frame_b) annotation (
            Line(points = {{20, -10}, {20, -30}}, color = {95, 95, 95}, thickness = 0.5));
          connect(engineTorque.flange, idealWheelRear.flange_a) annotation (
            Line(points = {{-20, -80}, {-10, -80}}));
          connect(trail.frame_a, revolute.frame_b) annotation (
            Line(points = {{20, 20}, {20, 10}}, color = {95, 95, 95}, thickness = 0.5));
          connect(trail.frame_b, idealWheelFront.frame_a) annotation (
            Line(points = {{20, 40}, {20, 50}, {4, 50}}, color = {95, 95, 95}, thickness = 0.5));
          annotation (
            experiment(StopTime = 6),
            Documentation(revisions = "<html>
<p>
<img src=\"modelica://PlanarMechanics/Resources/Images/dlr_logo.png\" alt=\"DLR logo\">
<b>Developed 2010-2019 at the DLR Institute of System Dynamics and Control</b>
</p>
</html>", info = "<html>
<p>An ideal rolling single track model of a car.
There is dynamic state selection applied. It might be avoided by picking Rear.v_long as state.</p>
<p><img src=\"modelica://PlanarMechanics/Resources/Images/VehicleComponents/Examples/SingleTrackWithEngine_1.png\" alt=\"Diagram SingleTrackWithEngine_1\"></p>
<p><img src=\"modelica://PlanarMechanics/Resources/Images/VehicleComponents/Examples/SingleTrackWithEngine_2.png\" alt=\"Diagram SingleTrackWithEngine_2\"></p>
</html>"));
        end SingleTrackWithEngine;

        model TwoTrackWithDifferentialGear "Double track model"
          extends Modelica.Icons.Example;
          Parts.Body body(m = 100, I = 1, enableGravity = false) annotation (
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {-40, 90})));
          VehicleComponents.Wheels.DryFrictionWheelJoint wheelJoint1(vAdhesion = 0.1, r = {0, 1}, vSlide = 0.3, mu_A = 1, mu_S = 0.7, radius = 0.25, N = 1000, phi_roll(fixed = false)) annotation (
            Placement(transformation(extent = {{-10, 10}, {10, -10}}, rotation = 180, origin = {-64, 70})));
          Parts.FixedTranslation fixedTranslation1(r = {0, 2}) annotation (
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {0, -10})));
          Parts.Body body1(I = 0.1, m = 300, r(each fixed = true), v(each fixed = true), phi(fixed = true), w(fixed = true), enableGravity = false) annotation (
            Placement(transformation(extent = {{12, -40}, {32, -20}})));
          VehicleComponents.Wheels.DryFrictionWheelJoint wheelJoint2(r = {0, 1}, vAdhesion = 0.1, vSlide = 0.3, mu_A = 1, mu_S = 0.7, radius = 0.25, N = 1500, phi_roll(fixed = false)) annotation (
            Placement(transformation(extent = {{-10, 10}, {10, -10}}, rotation = 180, origin = {-64, -50})));
          Modelica.Mechanics.Rotational.Sources.ConstantTorque constantTorque1(tau_constant = 25) annotation (
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, origin = {-50, -90})));
          Modelica.Mechanics.Rotational.Components.Inertia inertia(phi(fixed = true, start = 0), w(fixed = true, start = 0), J = 1) annotation (
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, origin = {-90, 70})));
          Modelica.Mechanics.Rotational.Components.Inertia inertia1(phi(fixed = true, start = 0), w(fixed = true, start = 0), J = 1) annotation (
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, origin = {-92, -50})));
          Parts.FixedTranslation fixedTranslation2(r = {0.75, 0}) annotation (
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, origin = {-20, -50})));
          Parts.FixedTranslation fixedTranslation3(r = {-0.75, 0}) annotation (
            Placement(transformation(extent = {{-10, 10}, {10, -10}}, rotation = 180, origin = {20, -50})));
          VehicleComponents.Wheels.DryFrictionWheelJoint wheelJoint3(r = {0, 1}, vAdhesion = 0.1, vSlide = 0.3, mu_A = 1, mu_S = 0.7, radius = 0.25, N = 1500) annotation (
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, origin = {64, -50})));
          Modelica.Mechanics.Rotational.Components.Inertia inertia2(J = 1, phi(fixed = true, start = 0), w(fixed = true, start = 0)) annotation (
            Placement(transformation(extent = {{-10, 10}, {10, -10}}, rotation = 180, origin = {90, -50})));
          Parts.FixedTranslation fixedTranslation4(r = {0.75, 0}) annotation (
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, origin = {-20, 12})));
          Parts.FixedTranslation fixedTranslation5(r = {-0.75, 0}) annotation (
            Placement(transformation(extent = {{-10, 10}, {10, -10}}, rotation = 180, origin = {20, 12})));
          VehicleComponents.Wheels.DryFrictionWheelJoint wheelJoint4(vAdhesion = 0.1, r = {0, 1}, vSlide = 0.3, mu_A = 1, mu_S = 0.7, radius = 0.25, N = 1000) annotation (
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, origin = {64, 70})));
          Modelica.Mechanics.Rotational.Components.Inertia inertia3(phi(fixed = true, start = 0), w(fixed = true, start = 0), J = 1) annotation (
            Placement(transformation(extent = {{-10, 10}, {10, -10}}, rotation = 180, origin = {90, 70})));
          Parts.Body body2(m = 100, I = 1, enableGravity = false) annotation (
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {40, 90})));
          Modelica.Mechanics.Rotational.Sources.Torque torque annotation (
            Placement(transformation(extent = {{10, -10}, {-10, 10}}, rotation = 90, origin = {-10, 50})));
          Modelica.Blocks.Sources.Pulse pulse(period = 2, offset = 0, startTime = 1, width = 30, amplitude = -2) annotation (
            Placement(transformation(extent = {{20, 70}, {0, 90}})));
          VehicleComponents.DifferentialGear differentialGear annotation (
            Placement(transformation(extent = {{-10, -82}, {10, -62}})));
          Parts.FixedTranslation leftTrail(r = {0., -0.05}) annotation (
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {-40, 60})));
          Parts.FixedTranslation rightTrail(r = {0., -0.05}) annotation (
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {40, 60})));
          inner PlanarWorld planarWorld(defaultWidthFraction = 10, constantGravity = {0, 0}) annotation (
            Placement(transformation(extent = {{-100, 0}, {-80, 20}})));
          Joints.Revolute revolute2(useFlange = true, phi(fixed = true, start = -0.43633231299858), w(fixed = true)) annotation (
            Placement(transformation(extent = {{-10, 10}, {10, -10}}, rotation = 270, origin = {-40, 30})));
          Joints.Revolute revolute(useFlange = true) annotation (
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {40, 30})));
        equation
          connect(wheelJoint2.flange_a, inertia1.flange_b) annotation (
            Line(points = {{-74, -50}, {-82, -50}}));
          connect(inertia.flange_b, wheelJoint1.flange_a) annotation (
            Line(points = {{-80, 70}, {-74, 70}}));
          connect(fixedTranslation2.frame_b, fixedTranslation1.frame_a) annotation (
            Line(points = {{-10, -50}, {0, -50}, {0, -20}}, color = {95, 95, 95}, thickness = 0.5));
          connect(fixedTranslation2.frame_a, wheelJoint2.frame_a) annotation (
            Line(points = {{-30, -50}, {-60, -50}}, color = {95, 95, 95}, thickness = 0.5));
          connect(fixedTranslation3.frame_b, fixedTranslation1.frame_a) annotation (
            Line(points = {{10, -50}, {0, -50}, {0, -20}}, color = {95, 95, 95}, thickness = 0.5));
          connect(wheelJoint3.frame_a, fixedTranslation3.frame_a) annotation (
            Line(points = {{60, -50}, {30, -50}}, color = {95, 95, 95}, thickness = 0.5));
          connect(inertia2.flange_b, wheelJoint3.flange_a) annotation (
            Line(points = {{80, -50}, {74, -50}}));
          connect(body1.frame_a, fixedTranslation1.frame_a) annotation (
            Line(points = {{12, -30}, {0, -30}, {0, -20}}, color = {95, 95, 95}, thickness = 0.5));
          connect(fixedTranslation1.frame_b, fixedTranslation4.frame_b) annotation (
            Line(points = {{0, 0}, {0, 0}, {0, 12}, {-10, 12}}, color = {95, 95, 95}, thickness = 0.5));
          connect(fixedTranslation1.frame_b, fixedTranslation5.frame_b) annotation (
            Line(points = {{0, 0}, {0, 0}, {0, 12}, {10, 12}}, color = {95, 95, 95}, thickness = 0.5));
          connect(inertia3.flange_b, wheelJoint4.flange_a) annotation (
            Line(points = {{80, 70}, {74, 70}}));
          connect(pulse.y, torque.tau) annotation (
            Line(points = {{-1, 80}, {-10, 80}, {-10, 62}}, color = {0, 0, 127}));
          connect(differentialGear.flange_right, wheelJoint3.flange_a) annotation (
            Line(points = {{10, -72}, {74, -72}, {74, -50}}));
          connect(differentialGear.flange_left, wheelJoint2.flange_a) annotation (
            Line(points = {{-10, -72}, {-74, -72}, {-74, -50}}));
          connect(constantTorque1.flange, differentialGear.flange_b) annotation (
            Line(points = {{-40, -90}, {0, -90}, {0, -82}}));
          connect(body.frame_a, leftTrail.frame_b) annotation (
            Line(points = {{-40, 80}, {-40, 70}}, color = {95, 95, 95}, thickness = 0.5));
          connect(leftTrail.frame_b, wheelJoint1.frame_a) annotation (
            Line(points = {{-40, 70}, {-60, 70}}, color = {95, 95, 95}, thickness = 0.5));
          connect(body2.frame_a, rightTrail.frame_b) annotation (
            Line(points = {{40, 80}, {40, 70}}, color = {95, 95, 95}, thickness = 0.5));
          connect(wheelJoint4.frame_a, rightTrail.frame_b) annotation (
            Line(points = {{60, 70}, {40, 70}}, color = {95, 95, 95}, thickness = 0.5));
          connect(leftTrail.frame_a, revolute2.frame_a) annotation (
            Line(points = {{-40, 50}, {-40, 40}}, color = {95, 95, 95}, thickness = 0.5));
          connect(revolute2.frame_b, fixedTranslation4.frame_a) annotation (
            Line(points = {{-40, 20}, {-40, 12}, {-30, 12}}, color = {95, 95, 95}, thickness = 0.5));
          connect(torque.flange, revolute2.flange_a) annotation (
            Line(points = {{-10, 40}, {-10, 30}, {-30, 30}}));
          connect(revolute.flange_a, revolute2.flange_a) annotation (
            Line(points = {{30, 30}, {30, 30}, {-30, 30}}));
          connect(revolute.frame_a, rightTrail.frame_a) annotation (
            Line(points = {{40, 40}, {40, 50}}, color = {95, 95, 95}, thickness = 0.5));
          connect(revolute.frame_b, fixedTranslation5.frame_a) annotation (
            Line(points = {{40, 20}, {40, 12}, {30, 12}}, color = {95, 95, 95}, thickness = 0.5));
          annotation (
            experiment(StopTime = 10),
            Documentation(revisions = "<html>
<p>
<img src=\"modelica://PlanarMechanics/Resources/Images/dlr_logo.png\" alt=\"DLR logo\">
<b>Developed 2010-2019 at the DLR Institute of System Dynamics and Control</b>
</p>
</html>", info = "<html>
<p>A double track model of a car.</p>
<p><img src=\"modelica://PlanarMechanics/Resources/Images/VehicleComponents/Examples/SimpleCarWithDifferentialGear_1.png\" alt=\"Diagram SimpleCarWithDifferentialGear_1\"></p>
<p><img src=\"modelica://PlanarMechanics/Resources/Images/VehicleComponents/Examples/SimpleCarWithDifferentialGear_2.png\" alt=\"Diagram SimpleCarWithDifferentialGear_2\"></p>
<p><img src=\"modelica://PlanarMechanics/Resources/Images/VehicleComponents/Examples/SimpleCarWithDifferentialGear_3.png\" alt=\"Diagram SimpleCarWithDifferentialGear_3\"></p>

<p>Selected continuous time states</p>
<ul>
<li>actuatedRevolute.phi</li>
<li>actuatedRevolute.w</li>
<li>body.v[1]</li>
<li>body1.frame_a.phi</li>
<li>body1.r[1]</li>
<li>body1.r[2]</li>
<li>body1.w</li>
<li>body2.v[2]</li>
<li>inertia.phi</li>
<li>inertia.w</li>
<li>inertia1.phi</li>
<li>inertia1.w</li>
<li>inertia2.phi</li>
<li>inertia2.w</li>
<li>inertia3.phi</li>
<li>inertia3.w</li>
</ul>
</html>"));
        end TwoTrackWithDifferentialGear;
        annotation (
          Documentation(revisions = "<html>
<p>
<img src=\"modelica://PlanarMechanics/Resources/Images/dlr_logo.png\" alt=\"DLR logo\">
<b>Developed 2010-2019 at the DLR Institute of System Dynamics and Control</b>
</p>
</html>", info = "<html>
<p>This package contains examples of wheels and vehicles rolling on a x,y-plane</p>
</html>"));
      end Examples;

      model DifferentialGear "Simple Model of a differential gear"
        Modelica.Mechanics.Rotational.Components.IdealPlanetary idealPlanetary(ratio = -2) annotation (
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {0, -52})));
        Modelica.Mechanics.Rotational.Interfaces.Flange_b flange_b annotation (
          Placement(transformation(extent = {{-10, -110}, {10, -90}})));
        Modelica.Mechanics.Rotational.Interfaces.Flange_a flange_left annotation (
          Placement(transformation(extent = {{-110, -10}, {-90, 10}})));
        Modelica.Mechanics.Rotational.Interfaces.Flange_a flange_right annotation (
          Placement(transformation(extent = {{90, -10}, {110, 10}})));
      equation
        connect(flange_b, idealPlanetary.ring) annotation (
          Line(points = {{0, -100}, {0, -62}, {0, -62}}));
        connect(idealPlanetary.carrier, flange_right) annotation (
          Line(points = {{4, -42}, {4, 0}, {100, 0}}));
        connect(idealPlanetary.sun, flange_left) annotation (
          Line(points = {{0, -42}, {0, -42}, {0, 0}, {-100, 0}}));
        annotation (
          Icon(graphics={  Rectangle(extent = {{-60, 50}, {40, -50}}, fillColor = {175, 175, 175},
                  fillPattern =                                                                                  FillPattern.Solid, pattern = LinePattern.None), Rectangle(extent = {{-48, 40}, {40, -40}}, fillColor = {255, 255, 255},
                  fillPattern =                                                                                                                                                                                                        FillPattern.Solid, pattern = LinePattern.None), Polygon(points = {{40, -60}, {60, -80}, {60, 80}, {40, 60}, {40, -60}}, pattern = LinePattern.None, fillColor = {175, 175, 175},
                  fillPattern =                                                                                                                                                                                                        FillPattern.Solid), Polygon(points = {{20, -60}, {40, -80}, {-40, -80}, {-20, -60}, {20, -60}}, pattern = LinePattern.None, fillColor = {175, 175, 175},
                  fillPattern =                                                                                                                                                                                                        FillPattern.Solid), Polygon(points = {{14, 10}, {34, -10}, {-34, -10}, {-14, 10}, {14, 10}}, pattern = LinePattern.None, fillColor = {135, 135, 135},
                  fillPattern =                                                                                                                                                                                                        FillPattern.Solid, origin = {-30, 0}, rotation = 270), Polygon(points = {{14, 10}, {34, -10}, {-32, -10}, {-12, 10}, {14, 10}}, pattern = LinePattern.None, fillColor = {135, 135, 135},
                  fillPattern =                                                                                                                                                                                                        FillPattern.Solid, origin = {-4, -26}, rotation = 360), Polygon(points = {{16, 10}, {36, -10}, {-32, -10}, {-12, 10}, {16, 10}}, pattern = LinePattern.None, fillColor = {135, 135, 135},
                  fillPattern =                                                                                                                                                                                                        FillPattern.Solid, origin = {24, -2}, rotation = 90), Rectangle(extent = {{-100, 10}, {-40, -10}}, pattern = LinePattern.None, fillColor = {135, 135, 135},
                  fillPattern =                                                                                                                                                                                                        FillPattern.Solid), Rectangle(extent = {{34, 10}, {102, -10}}, pattern = LinePattern.None, fillColor = {135, 135, 135},
                  fillPattern =                                                                                                                                                                                                        FillPattern.Solid), Rectangle(extent = {{-10, -100}, {10, -80}}, pattern = LinePattern.None, fillColor = {175, 175, 175},
                  fillPattern =                                                                                                                                                                                                        FillPattern.Solid), Rectangle(extent = {{-16, -36}, {10, -40}}, pattern = LinePattern.None, fillColor = {175, 175, 175},
                  fillPattern =                                                                                                                                                                                                        FillPattern.Solid), Text(extent = {{-150, 120}, {150, 80}}, textString = "%name", lineColor = {0, 0, 255})}),
          Documentation(info = "<html>
<p>The differential gear is a 1D-rotational component. It is a variant of a planetary gear and can be used to distribute the torque equally among the wheels on one axis.</p>
</html>", revisions = "<html>
<p>
<img src=\"modelica://PlanarMechanics/Resources/Images/dlr_logo.png\" alt=\"DLR logo\">
<b>Developed 2010-2019 at the DLR Institute of System Dynamics and Control</b>
</p>
</html>"));
      end DifferentialGear;

      package Wheels "Wheel and tire models"
        extends Modelica.Icons.Package;

        model IdealWheelJoint "Ideal wheel joint"
          Interfaces.Frame_a frame_a annotation (
            Placement(transformation(extent = {{-56, -16}, {-24, 16}})));
          Modelica.Mechanics.Rotational.Interfaces.Flange_a flange_a annotation (
            Placement(transformation(extent = {{90, -8}, {110, 12}}), iconTransformation(extent = {{90, -10}, {110, 10}})));
          outer PlanarWorld planarWorld "planar world model";
          parameter StateSelect stateSelect = StateSelect.default "Priority to use acceleration as states" annotation (
            HideResult = true,
            Dialog(tab = "Advanced"));
          parameter SI.Length radius "Radius of the wheel";
          parameter SI.Length r[2] "Driving direction of the wheel at angle phi = 0";
          final parameter SI.Length l = sqrt(r * r) "Length of vector r";
          final parameter Real e[2] = r / l "Normalized direction";
          Real e0[2] "Normalized direction w.r.t inertial system";
          Real R[2, 2] "Rotation Matrix";
          SI.Angle phi_roll(start = 0) "Roll angle of the wheel" annotation (
            Dialog(group = "Initialization", showStartAttribute = true));
          SI.AngularVelocity w_roll(final stateSelect = stateSelect, start = 0) "Roll velocity of wheel" annotation (
            Dialog(group = "Initialization", showStartAttribute = true));
          SI.Velocity v[2] "Velocity";
          SI.Velocity v_long "Driving velocity in (longitudinal) driving direction";
          SI.Acceleration a(stateSelect = stateSelect, start = 0) "Acceleration of driving velocity" annotation (
            Dialog(group = "Initialization", showStartAttribute = true));
          SI.Force f_long "Longitudinal force";
          parameter Boolean animate = true "= true, if animation shall be enabled" annotation (
            Dialog(group = "Animation"));
          parameter SI.Length zPosition = planarWorld.defaultZPosition "Position z of the body" annotation (
            Dialog(tab = "Animation", group = "if animation = true", enable = animate));
          parameter SI.Length diameter = 0.1 "Diameter of the rims" annotation (
            Dialog(tab = "Animation", group = "if animation = true", enable = animate));
          parameter SI.Length width = diameter * 0.6 "Width of the wheel" annotation (
            Dialog(tab = "Animation", group = "if animation = true", enable = animate));
          input PlanarMechanics.Types.SpecularCoefficient specularCoefficient = planarWorld.defaultSpecularCoefficient "Reflection of ambient light (= 0: light is completely absorbed)" annotation (
            Dialog(tab = "Animation", group = "if animation = true", enable = animate));
          MB.Visualizers.Advanced.Shape cylinder(shapeType = "cylinder", color = {63, 63, 63}, specularCoefficient = specularCoefficient, length = width, width = radius * 2, height = radius * 2, lengthDirection = {-e0[2], e0[1], 0}, widthDirection = {0, 0, 1}, r_shape = -0.03 * {-e0[2], e0[1], 0}, r = MB.Frames.resolve1(planarWorld.R, {frame_a.x, frame_a.y, zPosition}) + planarWorld.r_0, R = planarWorld.R) if planarWorld.enableAnimation and animate;
          MB.Visualizers.Advanced.Shape rim1(shapeType = "cylinder", color = {195, 195, 195}, specularCoefficient = specularCoefficient, length = radius * 2, width = diameter, height = diameter, lengthDirection = {0, 0, 1}, widthDirection = {1, 0, 0}, r_shape = {0, 0, -radius}, r = MB.Frames.resolve1(planarWorld.R, {frame_a.x, frame_a.y, zPosition}) + planarWorld.r_0, R = MB.Frames.absoluteRotation(planarWorld.R, MB.Frames.planarRotation({-e0[2], e0[1], 0}, flange_a.phi, 0))) if planarWorld.enableAnimation and animate;
          MB.Visualizers.Advanced.Shape rim2(shapeType = "cylinder", color = {195, 195, 195}, specularCoefficient = specularCoefficient, length = radius * 2, width = diameter, height = diameter, lengthDirection = {0, 0, 1}, widthDirection = {1, 0, 0}, r_shape = {0, 0, -radius}, r = MB.Frames.resolve1(planarWorld.R, {frame_a.x, frame_a.y, zPosition}) + planarWorld.r_0, R = MB.Frames.absoluteRotation(planarWorld.R, MB.Frames.planarRotation({-e0[2], e0[1], 0}, flange_a.phi + Modelica.Constants.pi / 2, 0))) if planarWorld.enableAnimation and animate;
        equation
          R = {{cos(frame_a.phi), -sin(frame_a.phi)}, {sin(frame_a.phi), cos(frame_a.phi)}};
          e0 = R * e;
          v = der({frame_a.x, frame_a.y});
          v = v_long * e0;
          phi_roll = flange_a.phi;
          w_roll = der(phi_roll);
          v_long = radius * w_roll;
          a = der(v_long);
          -f_long * radius = flange_a.tau;
          frame_a.t = 0;
          {frame_a.fx, frame_a.fy} * e0 = f_long;
          annotation (
            Icon(graphics={  Rectangle(extent = {{-40, 100}, {40, -100}}, lineColor = {95, 95, 95},
                    fillPattern =                                                                                 FillPattern.HorizontalCylinder, fillColor = {231, 231, 231}), Line(points = {{-40, 30}, {40, 30}}, color = {95, 95, 95}), Line(points = {{-40, -30}, {40, -30}}, color = {95, 95, 95}), Line(points = {{-40, 60}, {40, 60}}, color = {95, 95, 95}), Line(points = {{-40, 80}, {40, 80}}, color = {95, 95, 95}), Line(points = {{-40, 90}, {40, 90}}, color = {95, 95, 95}), Line(points = {{-40, 100}, {40, 100}}, color = {95, 95, 95}), Line(points = {{-40, -80}, {40, -80}}, color = {95, 95, 95}), Line(points = {{-40, -90}, {40, -90}}, color = {95, 95, 95}), Line(points = {{-40, -100}, {40, -100}}, color = {95, 95, 95}), Line(points = {{-40, -60}, {40, -60}}, color = {95, 95, 95}), Rectangle(extent = {{100, 10}, {40, -10}},
                    fillPattern =                                                                                                                                                                                                        FillPattern.HorizontalCylinder, fillColor = {231, 231, 231}), Text(extent = {{-150, -110}, {150, -140}}, lineColor = {0, 0, 0}, textString = "radius=%radius"), Text(extent = {{-150, 140}, {150, 100}}, textString = "%name", lineColor = {0, 0, 255})}),
            Documentation(info = "<html>
<p>The ideal wheel joint enforces the constraints of ideal rolling on the x,y-plane.</p>
<p>The constraint is that the velocity of the virtual point of contact shall be zero. This constrains is split into two components:</p>
<ul>
<li>no lateral velocity</li>
<li>the longitudinal velocity has to equal the rolling velocity times the radius.</li>
</ul>
<p>The radius of the wheel can be specified by the parameter <b>radius</b>. The driving direction (for phi=0) can be specified by the parameter <b>r</b>.</p>
<p>The wheel contains a 2D frame connector for the steering on the plane. The rolling motion of the wheel can be actuated by the 1D flange connector.</p>
<p>For examples of usage see the local <a href=\"modelica://PlanarMechanics.VehicleComponents.Examples\">Examples package</a>.</p>
</html>", revisions = "<html>
<p>
<img src=\"modelica://PlanarMechanics/Resources/Images/dlr_logo.png\" alt=\"DLR logo\">
<b>Developed 2010-2019 at the DLR Institute of System Dynamics and Control</b>
</p>
</html>"));
        end IdealWheelJoint;

        model DryFrictionWheelJoint "Dry-Friction based wheel joint"
          extends
            Modelica.Thermal.HeatTransfer.Interfaces.PartialElementaryConditionalHeatPort(      final T = 293.15);
          Interfaces.Frame_a frame_a annotation (
            Placement(transformation(extent = {{-56, -16}, {-24, 16}})));
          Modelica.Mechanics.Rotational.Interfaces.Flange_a flange_a annotation (
            Placement(transformation(extent = {{90, -8}, {110, 12}}), iconTransformation(extent = {{90, -10}, {110, 10}})));
          outer PlanarWorld planarWorld "planar world model";
          parameter StateSelect stateSelect = StateSelect.default "Priority to use acceleration as states" annotation (
            HideResult = true,
            Dialog(tab = "Advanced"));
          parameter SI.Length radius "Radius of the wheel";
          parameter SI.Length r[2] "Driving direction of the wheel at angle phi = 0";
          parameter SI.Force N "Normal force";
          parameter SI.Velocity vAdhesion "Adhesion velocity";
          parameter SI.Velocity vSlide "Sliding velocity";
          parameter Real mu_A "Friction coefficient at adhesion";
          parameter Real mu_S "Friction coefficient at sliding";
          final parameter SI.Length l = sqrt(r * r) "Length of vector r";
          final parameter Real e[2] = r / l "Normalized direction";
          Real e0[2] "Normalized direction w.r.t inertial system";
          Real R[2, 2] "Rotation Matrix";
          SI.Angle phi_roll(stateSelect = stateSelect, start = 0) "Roll angle of the wheel" annotation (
            Dialog(group = "Initialization", showStartAttribute = true));
          SI.AngularVelocity w_roll(final stateSelect = stateSelect, start = 0) "Roll velocity of wheel" annotation (
            Dialog(group = "Initialization", showStartAttribute = true));
          SI.Velocity v[2] "Velocity";
          SI.Velocity v_lat(start = 0) "Driving in lateral direction" annotation (
            Dialog(group = "Initialization", showStartAttribute = true));
          SI.Velocity v_long(start = 0) "Velocity in longitudinal direction" annotation (
            Dialog(group = "Initialization", showStartAttribute = true));
          SI.Velocity v_slip_long(start = 0) "Slip velocity in longitudinal direction" annotation (
            Dialog(group = "Initialization", showStartAttribute = true));
          SI.Velocity v_slip_lat(start = 0) "Slip velocity in lateral direction" annotation (
            Dialog(group = "Initialization", showStartAttribute = true));
          SI.Velocity v_slip "Slip velocity";
          SI.Force f "Longitudinal force";
          SI.Force f_lat "Longitudinal force";
          SI.Force f_long "Longitudinal force";
          parameter Boolean animate = true "= true, if animation shall be enabled" annotation (
            Dialog(group = "Animation"));
          parameter SI.Length zPosition = planarWorld.defaultZPosition "Position z of the body" annotation (
            Dialog(tab = "Animation", group = "if animation = true", enable = animate));
          parameter SI.Length diameter = 0.1 "Diameter of the rims" annotation (
            Dialog(tab = "Animation", group = "if animation = true", enable = animate));
          parameter SI.Length width = diameter * 0.6 "Width of the wheel" annotation (
            Dialog(tab = "Animation", group = "if animation = true", enable = animate));
          input PlanarMechanics.Types.SpecularCoefficient specularCoefficient = planarWorld.defaultSpecularCoefficient "Reflection of ambient light (= 0: light is completely absorbed)" annotation (
            Dialog(tab = "Animation", group = "if animation = true", enable = animate));
          MB.Visualizers.Advanced.Shape cylinder(shapeType = "cylinder", color = {63, 63, 63}, specularCoefficient = specularCoefficient, length = width, width = radius * 2, height = radius * 2, lengthDirection = {-e0[2], e0[1], 0}, widthDirection = {0, 0, 1}, r_shape = -0.03 * {-e0[2], e0[1], 0}, r = MB.Frames.resolve1(planarWorld.R, {frame_a.x, frame_a.y, zPosition}) + planarWorld.r_0, R = planarWorld.R) if planarWorld.enableAnimation and animate;
          MB.Visualizers.Advanced.Shape rim1(shapeType = "cylinder", color = {195, 195, 195}, specularCoefficient = specularCoefficient, length = radius * 2, width = diameter, height = diameter, lengthDirection = {0, 0, 1}, widthDirection = {1, 0, 0}, r_shape = {0, 0, -radius}, r = MB.Frames.resolve1(planarWorld.R, {frame_a.x, frame_a.y, zPosition}) + planarWorld.r_0, R = MB.Frames.absoluteRotation(planarWorld.R, MB.Frames.planarRotation({-e0[2], e0[1], 0}, flange_a.phi, 0))) if planarWorld.enableAnimation and animate;
          MB.Visualizers.Advanced.Shape rim2(shapeType = "cylinder", color = {195, 195, 195}, specularCoefficient = specularCoefficient, length = radius * 2, width = diameter, height = diameter, lengthDirection = {0, 0, 1}, widthDirection = {1, 0, 0}, r_shape = {0, 0, -radius}, r = MB.Frames.resolve1(planarWorld.R, {frame_a.x, frame_a.y, zPosition}) + planarWorld.r_0, R = MB.Frames.absoluteRotation(planarWorld.R, MB.Frames.planarRotation({-e0[2], e0[1], 0}, flange_a.phi + Modelica.Constants.pi / 2, 0))) if planarWorld.enableAnimation and animate;
        equation
          R = {{cos(frame_a.phi), -sin(frame_a.phi)}, {sin(frame_a.phi), cos(frame_a.phi)}};
          e0 = R * e;
          v = der({frame_a.x, frame_a.y});
          phi_roll = flange_a.phi;
          w_roll = der(phi_roll);
          v_long = v * e0;
          v_lat = (-v[1] * e0[2]) + v[2] * e0[1];
          v_slip_lat = v_lat - 0;
          v_slip_long = v_long - radius * w_roll;
          v_slip = sqrt(v_slip_long ^ 2 + v_slip_lat ^ 2) + 0.0001;
          -f_long * radius = flange_a.tau;
          frame_a.t = 0;
          f = N * noEvent(Utilities.Functions.limitByStriple(vAdhesion, vSlide, mu_A, mu_S, v_slip));
          f_long = f * v_slip_long / v_slip;
          f_lat = f * v_slip_lat / v_slip;
          f_long = {frame_a.fx, frame_a.fy} * e0;
          f_lat = {frame_a.fy, -frame_a.fx} * e0;
          lossPower = f * v_slip;
          annotation (
            Icon(graphics={  Rectangle(extent = {{-40, 100}, {40, -100}}, lineColor = {95, 95, 95},
                    fillPattern =                                                                                 FillPattern.HorizontalCylinder, fillColor = {231, 231, 231}), Line(points = {{-40, 30}, {40, 30}}, color = {95, 95, 95}), Line(points = {{-40, -30}, {40, -30}}, color = {95, 95, 95}), Line(points = {{-40, 60}, {40, 60}}, color = {95, 95, 95}), Line(points = {{-40, 80}, {40, 80}}, color = {95, 95, 95}), Line(points = {{-40, 90}, {40, 90}}, color = {95, 95, 95}), Line(points = {{-40, 100}, {40, 100}}, color = {95, 95, 95}), Line(points = {{-40, -80}, {40, -80}}, color = {95, 95, 95}), Line(points = {{-40, -90}, {40, -90}}, color = {95, 95, 95}), Line(points = {{-40, -100}, {40, -100}}, color = {95, 95, 95}), Line(points = {{-40, -60}, {40, -60}}, color = {95, 95, 95}), Rectangle(extent = {{100, 10}, {40, -10}},
                    fillPattern =                                                                                                                                                                                                        FillPattern.HorizontalCylinder, fillColor = {231, 231, 231}), Line(visible = useHeatPort, points = {{-100, -100}, {-100, -90}, {0, -90}}, color = {191, 0, 0}, pattern = LinePattern.Dot, smooth = Smooth.None), Text(extent = {{-150, -110}, {150, -140}}, lineColor = {0, 0, 0}, textString = "radius=%radius"), Text(extent = {{-150, 140}, {150, 100}}, textString = "%name", lineColor = {0, 0, 255})}),
            Documentation(info = "<html>
<p>The ideal wheel joint models the behavior of a wheel rolling on a x,y-plane whose contact patch has dry-friction characteristics. This is an approximation for stiff wheels without a tire.</p>
<p>The force depends with dry-friction characteristics on the slip velocity. The slip velocity is split into two components:</p>
<ul>
<li>the lateral velocity</li>
<li>the longitudinal velocity minus the rolling velocity times the radius.</li>
</ul>
<p>The radius of the wheel can be specified by the parameter <b>radius</b>. The driving direction (for phi=0) can be specified by the parameter <b>r</b>. The normal load is set by <b>N</b>.</p>
<p>The wheel contains a 2D connector <b>frame_a</b> for the steering on the plane. The rolling motion of the wheel can be actuated by the 1D  connector <b>flange_a</b>.</p>
<p>For examples of usage see the local <a href=\"modelica://PlanarMechanics.VehicleComponents.Examples\">Examples package</a>.</p>
</html>", revisions = "<html>
<p>
<img src=\"modelica://PlanarMechanics/Resources/Images/dlr_logo.png\" alt=\"DLR logo\">
<b>Developed 2010-2019 at the DLR Institute of System Dynamics and Control</b>
</p>
</html>"));
        end DryFrictionWheelJoint;

        model SlipBasedWheelJoint "Slip-Friction based wheel joint"
          extends
            Modelica.Thermal.HeatTransfer.Interfaces.PartialElementaryConditionalHeatPort(      final T = 293.15);
          Interfaces.Frame_a frame_a annotation (
            Placement(transformation(extent = {{-56, -16}, {-24, 16}})));
          Modelica.Mechanics.Rotational.Interfaces.Flange_a flange_a annotation (
            Placement(transformation(extent = {{90, -10}, {110, 10}})));
          Modelica.Blocks.Interfaces.RealInput dynamicLoad(unit = "N") annotation (
            Placement(transformation(extent = {{20, -20}, {-20, 20}}, rotation = 270, origin = {0, -100})));
          outer PlanarWorld planarWorld "planar world model";
          parameter StateSelect stateSelect = StateSelect.default "Priority to use acceleration as states" annotation (
            HideResult = true,
            Dialog(tab = "Advanced"));
          parameter SI.Length radius "Radius of the wheel";
          parameter SI.Length r[2] "Driving direction of the wheel at angle phi = 0";
          parameter SI.Force N "Base normal load";
          parameter SI.Velocity vAdhesion_min "Minimum adhesion velocity";
          parameter SI.Velocity vSlide_min "Minimum sliding velocity";
          parameter Real sAdhesion "Adhesion slippage";
          parameter Real sSlide "Sliding slippage";
          parameter Real mu_A "Friction coefficient at adhesion";
          parameter Real mu_S "Friction coefficient at sliding";
          final parameter SI.Length l = sqrt(r * r) "Length of vector r";
          final parameter Real e[2] = r / l "Normalized direction";
          Real e0[2] "Normalized direction w.r.t inertial system";
          Real R[2, 2] "Rotation Matrix";
          SI.Angle phi_roll(stateSelect = stateSelect, start = 0) "Roll angle of the wheel" annotation (
            Dialog(group = "Initialization", showStartAttribute = true));
          SI.AngularVelocity w_roll(final stateSelect = stateSelect, start = 0) "Roll velocity of wheel" annotation (
            Dialog(group = "Initialization", showStartAttribute = true));
          SI.Velocity v[2] "velocity";
          SI.Velocity v_lat(start = 0) "Driving in lateral direction" annotation (
            Dialog(group = "Initialization", showStartAttribute = true));
          SI.Velocity v_long(start = 0) "Velocity in longitudinal direction" annotation (
            Dialog(group = "Initialization", showStartAttribute = true));
          SI.Velocity v_slip_long(start = 0) "Slip velocity in longitudinal direction" annotation (
            Dialog(group = "Initialization", showStartAttribute = true));
          SI.Velocity v_slip_lat(start = 0) "Slip velocity in lateral direction" annotation (
            Dialog(group = "Initialization", showStartAttribute = true));
          SI.Velocity v_slip "Slip velocity";
          SI.Force f "Longitudinal force";
          SI.Force f_lat "Longitudinal force";
          SI.Force f_long "Longitudinal force";
          SI.Force fN "Base normal load";
          SI.Velocity vAdhesion "Adhesion velocity";
          SI.Velocity vSlide "Sliding velocity";
          parameter Boolean animate = true "= true, if animation shall be enabled" annotation (
            Dialog(group = "Animation"));
          parameter SI.Length zPosition = planarWorld.defaultZPosition "Position z of the body" annotation (
            Dialog(tab = "Animation", group = "if animation = true", enable = animate));
          parameter SI.Length diameter = 0.1 "Diameter of the rims" annotation (
            Dialog(tab = "Animation", group = "if animation = true", enable = animate));
          parameter SI.Length width = diameter * 0.6 "Width of the wheel" annotation (
            Dialog(tab = "Animation", group = "if animation = true", enable = animate));
          input PlanarMechanics.Types.SpecularCoefficient specularCoefficient = planarWorld.defaultSpecularCoefficient "Reflection of ambient light (= 0: light is completely absorbed)" annotation (
            Dialog(tab = "Animation", group = "if animation = true", enable = animate));
          MB.Visualizers.Advanced.Shape cylinder(shapeType = "cylinder", color = {63, 63, 63}, specularCoefficient = specularCoefficient, length = width, width = radius * 2, height = radius * 2, lengthDirection = {-e0[2], e0[1], 0}, widthDirection = {0, 0, 1}, r_shape = -0.03 * {-e0[2], e0[1], 0}, r = MB.Frames.resolve1(planarWorld.R, {frame_a.x, frame_a.y, zPosition}) + planarWorld.r_0, R = planarWorld.R) if planarWorld.enableAnimation and animate;
          MB.Visualizers.Advanced.Shape rim1(shapeType = "cylinder", color = {195, 195, 195}, specularCoefficient = specularCoefficient, length = radius * 2, width = diameter, height = diameter, lengthDirection = {0, 0, 1}, widthDirection = {1, 0, 0}, r_shape = {0, 0, -radius}, r = MB.Frames.resolve1(planarWorld.R, {frame_a.x, frame_a.y, zPosition}) + planarWorld.r_0, R = MB.Frames.absoluteRotation(planarWorld.R, MB.Frames.planarRotation({-e0[2], e0[1], 0}, flange_a.phi, 0))) if planarWorld.enableAnimation and animate;
          MB.Visualizers.Advanced.Shape rim2(shapeType = "cylinder", color = {195, 195, 195}, specularCoefficient = specularCoefficient, length = radius * 2, width = diameter, height = diameter, lengthDirection = {0, 0, 1}, widthDirection = {1, 0, 0}, r_shape = {0, 0, -radius}, r = MB.Frames.resolve1(planarWorld.R, {frame_a.x, frame_a.y, zPosition}) + planarWorld.r_0, R = MB.Frames.absoluteRotation(planarWorld.R, MB.Frames.planarRotation({-e0[2], e0[1], 0}, flange_a.phi + Modelica.Constants.pi / 2, 0))) if planarWorld.enableAnimation and animate;
        equation
          R = {{cos(frame_a.phi), -sin(frame_a.phi)}, {sin(frame_a.phi), cos(frame_a.phi)}};
          e0 = R * e;
          v = der({frame_a.x, frame_a.y});
          phi_roll = flange_a.phi;
          w_roll = der(phi_roll);
          v_long = v * e0;
          v_lat = (-v[1] * e0[2]) + v[2] * e0[1];
          v_slip_lat = v_lat - 0;
          v_slip_long = v_long - radius * w_roll;
          v_slip = sqrt(v_slip_long ^ 2 + v_slip_lat ^ 2) + 0.0001;
          -f_long * radius = flange_a.tau;
          frame_a.t = 0;
          vAdhesion = noEvent(max(sAdhesion * abs(radius * w_roll), vAdhesion_min));
          vSlide = noEvent(max(sSlide * abs(radius * w_roll), vSlide_min));
          fN = max(0, N + dynamicLoad);
          f = fN * noEvent(Utilities.Functions.limitByStriple(vAdhesion, vSlide, mu_A, mu_S, v_slip));
          f_long = f * v_slip_long / v_slip;
          f_lat = f * v_slip_lat / v_slip;
          f_long = {frame_a.fx, frame_a.fy} * e0;
          f_lat = {frame_a.fy, -frame_a.fx} * e0;
          lossPower = f * v_slip;
          annotation (
            Icon(graphics={  Rectangle(extent = {{-40, 100}, {40, -100}}, lineColor = {95, 95, 95},
                    fillPattern =                                                                                 FillPattern.HorizontalCylinder, fillColor = {231, 231, 231}), Line(points = {{-40, 30}, {40, 30}}, color = {95, 95, 95}), Line(points = {{-40, -30}, {40, -30}}, color = {95, 95, 95}), Line(points = {{-40, 60}, {40, 60}}, color = {95, 95, 95}), Line(points = {{-40, 80}, {40, 80}}, color = {95, 95, 95}), Line(points = {{-40, 90}, {40, 90}}, color = {95, 95, 95}), Line(points = {{-40, 100}, {40, 100}}, color = {95, 95, 95}), Line(points = {{-40, -80}, {40, -80}}, color = {95, 95, 95}), Line(points = {{-40, -90}, {40, -90}}, color = {95, 95, 95}), Line(points = {{-40, -100}, {40, -100}}, color = {95, 95, 95}), Rectangle(extent = {{100, 10}, {40, -10}},
                    fillPattern =                                                                                                                                                                                                        FillPattern.HorizontalCylinder, fillColor = {231, 231, 231}), Line(visible = useHeatPort, points = {{-100, -100}, {-100, -90}, {-30, -90}}, color = {191, 0, 0}, pattern = LinePattern.Dot, smooth = Smooth.None), Text(extent = {{-150, -40}, {150, -70}}, lineColor = {0, 0, 0}, textString = "radius=%radius"), Text(extent = {{-150, 140}, {150, 100}}, textString = "%name", lineColor = {0, 0, 255})}),
            Documentation(info = "<html>
<p>The ideal wheel joint models the behavior of a wheel rolling on a x,y-plane whose contact patch has slip-dependent friction characteristics. This is an approximation for wheels with a rim and a rupper tire.</p>
<p>The force depends with friction characteristics on the <b>slip</b>. The <b>slip</b> is split into two components:</p>
<ul>
<li>lateral slip: the lateral velocity divided by the rolling velocity.</li>
<li>longitudinal slip: the longitudinal slip velocity divided by the rolling velocity.</li>
</ul>
<p>For low rolling velocity this definitions become ill-conditioned. Hence a dry-friction model is used for low rolling velocities.</p>
<p>The radius of the wheel can be specified by the parameter <b>radius</b>. The driving direction (for phi=0) can be specified by the parameter <b>r</b>. The normal load is set by <b>N</b>.</p>
<p>The wheel contains a 2D connector <b>frame_a</b> for the steering on the plane. The rolling motion of the wheel can be actuated by the 1D  connector <b>flange_a</b>.</p>
<p>In addition there is an input for a dynamic component of the normal load.</p>
<p>For examples of usage see the local <a href=\"modelica://PlanarMechanics.VehicleComponents.Examples\">Examples package</a>.</p>
</html>", revisions = "<html>
<p>
<img src=\"modelica://PlanarMechanics/Resources/Images/dlr_logo.png\" alt=\"DLR logo\">
<b>Developed 2010-2019 at the DLR Institute of System Dynamics and Control</b>
</p>
</html>"));
        end SlipBasedWheelJoint;
        annotation (
          Documentation(info = "<html>
<p>This package contains wheel models that roll on the x,y plane. The wheel models are hereby represented as a mass-free element similar to a joint component.</p>
</html>", revisions = "<html>
<p>
<img src=\"modelica://PlanarMechanics/Resources/Images/dlr_logo.png\" alt=\"DLR logo\">
<b>Developed 2010-2019 at the DLR Institute of System Dynamics and Control</b>
</p>
</html>"),Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics={  Ellipse(extent = {{-70, 70}, {70, -70}}, fillColor = {215, 215, 215},
                  fillPattern =                                                                                                                                                                    FillPattern.Sphere), Ellipse(extent = {{-50, 50}, {50, -50}}, fillColor = {255, 255, 255},
                  fillPattern =                                                                                                                                                                                                        FillPattern.Solid, pattern = LinePattern.None), Ellipse(extent = {{-10, 10}, {10, -10}}, lineColor = {0, 0, 255},
                  fillPattern =                                                                                                                                                                                                        FillPattern.Solid)}));
      end Wheels;
      annotation (
        Documentation(info = "<html>
<p>This package contains elements useful for modeling vehicles that roll on the xy-plane.
Essentially, there are various wheel models and a differential gear.</p>
</html>", revisions = "<html>
<p>
<img src=\"modelica://PlanarMechanics/Resources/Images/dlr_logo.png\" alt=\"DLR logo\">
<b>Developed 2010-2019 at the DLR Institute of System Dynamics and Control</b>
</p>
</html>"));
    end VehicleComponents;

    package Visualizers "Visualization components of the library"
      extends Modelica.Icons.Package;

      package Advanced "Visualizers that require advanced knowledge in order to use them properly"
        extends Modelica.Icons.Package;

        model Arrow "Visualizing an arrow with variable size; all data have to be set as modifiers (see info layer)"
          input MB.Frames.Orientation R = MB.Frames.nullRotation() "Orientation object to rotate the planarWorld frame into the arrow frame" annotation (
            Dialog);
          input SI.Position r[3] = {0, 0, 0} "Position vector from origin of planarWorld frame to origin of arrow frame, resolved in planarWorld frame" annotation (
            Dialog);
          input SI.Position r_tail[3] = {0, 0, 0} "Position vector from origin of arrow frame to arrow tail, resolved in arrow frame" annotation (
            Dialog);
          input SI.Position r_head[3] = {0, 0, 0} "Position vector from arrow tail to the head of the arrow, resolved in arrow frame" annotation (
            Dialog);
          input SI.Diameter diameter = planarWorld.defaultArrowDiameter "Diameter of arrow line" annotation (
            Dialog);
          input PlanarMechanics.Types.Color color = PlanarMechanics.Types.Defaults.ArrowColor "Color of arrow" annotation (
            HideResult = true,
            Dialog(colorSelector = true));
          input PlanarMechanics.Types.SpecularCoefficient specularCoefficient = planarWorld.defaultSpecularCoefficient "Material property describing the reflecting of ambient light (= 0 means, that light is completely absorbed)" annotation (
            HideResult = true,
            Dialog);
        protected
          outer PlanarWorld planarWorld;
          Internal.Arrow arrow(R = R, r = r, r_tail = r_tail, r_head = r_head, diameter = diameter, color = color, specularCoefficient = specularCoefficient) if planarWorld.enableAnimation;
          annotation (
            Documentation(info = "<html>
<p>
Model <b>Arrow</b> defines an arrow that is dynamically
visualized at the defined location (see variables below).
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Mechanics/MultiBody/Visualizers/Arrow.png\" ALT=\"model Visualizers.Advanced.Arrow\">
</p>

<p>
The variables under heading <b>Parameters</b> below
are declared as (time varying) <b>input</b> variables.
If the default equation is not appropriate, a corresponding
modifier equation has to be provided in the
model where an <b>Arrow</b> instance is used, e.g., in the form
</p>
<blockquote><pre>
Visualizers.Advanced.Arrow arrow(diameter = sin(time));
</pre></blockquote>

<p>
Variable <b>color</b> is a RGB color space given in the range 0 .. 255.
The predefined type <a href=\"modelica://PlanarMechanics.Types.Color\">Types.Color</a>
contains a menu definition of the colors used in the library</a>
(will be replaced by a color editor).
</p>
</html>"),  Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics={  Rectangle(extent = {{-100, 30}, {20, -30}}, lineColor = {128, 128, 128}, fillColor = {128, 128, 128},
                    fillPattern =                                                                                                                                                                                                   FillPattern.Solid), Polygon(points = {{20, 60}, {100, 0}, {20, -60}, {20, 60}}, lineColor = {128, 128, 128}, fillColor = {128, 128, 128},
                    fillPattern =                                                                                                                                                                                                        FillPattern.Solid), Text(extent = {{-150, 100}, {150, 60}}, textString = "%name", lineColor = {0, 0, 255})}));
        end Arrow;

        model DoubleArrow "Visualizing a double arrow with variable size; all data have to be set as modifiers (see info layer)"
          import Modelica.Mechanics.MultiBody.Types;
          import Modelica.Mechanics.MultiBody.Frames;
          import T = Modelica.Mechanics.MultiBody.Frames.TransformationMatrices;
          import Modelica.SIunits.Conversions.to_unit1;
          input Frames.Orientation R = Frames.nullRotation() "Orientation object to rotate the planarWorld frame into the arrow frame" annotation (
            Dialog);
          input SI.Position r[3] = {0, 0, 0} "Position vector from origin of planarWorld frame to origin of arrow frame, resolved in planarWorld frame" annotation (
            Dialog);
          input SI.Position r_tail[3] = {0, 0, 0} "Position vector from origin of arrow frame to double arrow tail, resolved in arrow frame" annotation (
            Dialog);
          input SI.Position r_head[3] = {0, 0, 0} "Position vector from double arrow tail to the head of the double arrow, resolved in arrow frame" annotation (
            Dialog);
          input SI.Diameter diameter = planarWorld.defaultArrowDiameter "Diameter of arrow line" annotation (
            Dialog);
          input PlanarMechanics.Types.Color color = PlanarMechanics.Types.Defaults.ArrowColor "Color of double arrow" annotation (
            HideResult = true,
            Dialog(colorSelector = true));
          input PlanarMechanics.Types.SpecularCoefficient specularCoefficient = planarWorld.defaultSpecularCoefficient "Material property describing the reflecting of ambient light (= 0 means, that light is completely absorbed)" annotation (
            HideResult = true,
            Dialog);
        protected
          outer PlanarWorld planarWorld;
          SI.Length length = Modelica.Math.Vectors.length(r_head) "Length of arrow";
          Real e_x[3](each final unit = "1", start = {1, 0, 0}) = noEvent(if length < 1.e-10 then {1, 0, 0} else r_head / length);
          Real rxvisobj[3](each final unit = "1") = transpose(R.T) * e_x "X-axis unit vector of shape, resolved in planarWorld frame" annotation (
            HideResult = true);
          SI.Position rvisobj[3] = r + T.resolve1(R.T, r_tail) "Position vector from planarWorld frame to shape frame, resolved in planarWorld frame" annotation (
            HideResult = true);
          SI.Length headLength = noEvent(max(0, length - arrowLength)) annotation (
            HideResult = true);
          SI.Length headWidth = noEvent(max(0, diameter * Types.Defaults.ArrowHeadWidthFraction)) annotation (
            HideResult = true);
          SI.Length arrowLength = noEvent(max(0, length - 1.5 * diameter * Types.Defaults.ArrowHeadLengthFraction)) annotation (
            HideResult = true);
          MB.Visualizers.Advanced.Shape arrowLine(length = arrowLength, width = diameter, height = diameter, lengthDirection = to_unit1(r_head), widthDirection = {0, 1, 0}, shapeType = "cylinder", color = color, specularCoefficient = specularCoefficient, r_shape = r_tail, r = r, R = R) if planarWorld.enableAnimation;
          MB.Visualizers.Advanced.Shape arrowHead1(length = 2 / 3 * headLength, width = headWidth, height = headWidth, lengthDirection = to_unit1(r_head), widthDirection = {0, 1, 0}, shapeType = "cone", color = color, specularCoefficient = specularCoefficient, r = rvisobj + rxvisobj * arrowLength, R = R) if planarWorld.enableAnimation;
          MB.Visualizers.Advanced.Shape arrowHead2(length = 2 / 3 * headLength, width = headWidth, height = headWidth, lengthDirection = to_unit1(r_head), widthDirection = {0, 1, 0}, shapeType = "cone", color = color, specularCoefficient = specularCoefficient, r = rvisobj + rxvisobj * (arrowLength + headLength / 3), R = R) if planarWorld.enableAnimation;
          annotation (
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics={  Rectangle(extent = {{-100, 30}, {0, -30}}, lineColor = {128, 128, 128}, fillColor = {128, 128, 128},
                    fillPattern =                                                                                                                                                                                                  FillPattern.Solid), Polygon(points = {{40, 60}, {100, 0}, {40, -60}, {40, 60}}, lineColor = {128, 128, 128}, fillColor = {128, 128, 128},
                    fillPattern =                                                                                                                                                                                                        FillPattern.Solid), Polygon(points = {{0, 60}, {60, 0}, {0, -60}, {0, 60}}, lineColor = {128, 128, 128}, fillColor = {128, 128, 128},
                    fillPattern =                                                                                                                                                                                                        FillPattern.Solid), Text(extent = {{-150, 100}, {150, 60}}, textString = "%name", lineColor = {0, 0, 255})}),
            Documentation(info = "<html>
<p>
Model <b>DoubleArrow</b> defines a double arrow that is dynamically
visualized at the defined location (see variables below).
</p>

<p>
<IMG src=\"modelica://Modelica/Resources/Images/Mechanics/MultiBody/Visualizers/DoubleArrow.png\" ALT=\"model Visualizers.Advanced.DoubleArrow\">
</p>

<p>
The variables under heading <b>Parameters</b> below
are declared as (time varying) <b>input</b> variables.
If the default equation is not appropriate, a corresponding
modifier equation has to be provided in the
model where an <b>Arrow</b> instance is used, e.g., in the form
</p>
<pre>
    Visualizers.Advanced.DoubleArrow doubleArrow(diameter = sin(time));
</pre>
<p>
Variable <b>color</b> is a RGB color space given in the range 0 .. 255.
The predefined type <a href=\"modelica://PlanarMechanics.Types.Color\">Types.Color</a>
contains a menu definition of the colors used in the library</a>
(will be replaced by a color editor).
</p>
</html>"));
        end DoubleArrow;

        model CoordinateSystem "Visualizing an orthogonal coordinate system of three axes"
          input SI.Position r[3] = {0, 0, 0} "Position vector from origin of world frame to origin of object frame, resolved in world frame" annotation (
            Dialog);
          input MB.Frames.Orientation R = MB.Frames.nullRotation() "Orientation object to rotate the world frame into the object frame" annotation (
            Dialog);
          input SI.Position r_shape[3] = {0, 0, 0} "Position vector from origin of object frame to shape origin, resolved in object frame" annotation (
            Dialog);
          parameter SI.Length axisLength = planarWorld.nominalLength / 2 "Length of world axes arrows";
          parameter SI.Diameter axisDiameter = axisLength / planarWorld.defaultFrameDiameterFraction "Diameter of world axes arrows";
          parameter PlanarMechanics.Types.Color color_x = PlanarMechanics.Types.Defaults.FrameColor "Color of x-arrow" annotation (
            HideResult = true,
            Dialog(colorSelector = true));
          parameter PlanarMechanics.Types.Color color_y = color_x "Color of y-arrow" annotation (
            HideResult = true,
            Dialog(colorSelector = true));
          parameter PlanarMechanics.Types.Color color_z = color_x "Color of z-arrow" annotation (
            HideResult = true,
            Dialog(colorSelector = true));
          parameter Boolean axisShowLabels = true "True, if labels shall be shown" annotation (
            HideResult = true,
            Dialog(group = "Axes labels"));
          parameter SI.Length labelStart = 1.05 * axisLength annotation (
            Dialog(group = "Axes labels", enable = axisShowLabels));
          parameter SI.Length scaledLabel = PlanarMechanics.Types.Defaults.FrameLabelHeightFraction * axisDiameter annotation (
            Dialog(group = "Axes labels", enable = axisShowLabels));
        protected
          outer .Praktikum12.PlanarMechanics.PlanarWorld planarWorld;
          Internal.CoordinateSystem coordinateSystem(final r = r, final R = R, final r_shape = r_shape, final axisLength = axisLength, final axisDiameter = axisDiameter, final color_x = color_x, final color_y = color_y, final color_z = color_z, final axisShowLabels = axisShowLabels, final labelStart = labelStart, final scaledLabel = scaledLabel) if planarWorld.enableAnimation;
          annotation (
            Documentation(info = "<html>
<p>
This element enbles visualization of an <b>orthogonal coordinate system</b>
as shown in the following picture.
</p>

<p>
<img src=\"modelica://PlanarMechanics/Resources/Images/Visualizers/Advanced/CoordinateSystem.png\" ALT=\"model Visualizers.Advanced.CoordinateSystem\">
</p>

<p>
The variables <code>r</code>, <code>R</code> and <code>r_shape</code>
are declared as (time varying) <b>input</b> variables.
If the default equation is not appropriate, a corresponding
modifier equation has to be provided in the
model where a <b>CoordinateSystem</b> instance is used, e.g., in the form
</p>
<blockquote><pre>
PlanarMechanics.Visualizers.Advanced.CoordinateSystem coordinateSystem(r = {sin(time), 0, 0.3});
</pre></blockquote>

<p>
<b>Color</b> of each axis can be set individually using RGB color space given in the range 0 .. 255.
The predefined type <a href=\"modelica://PlanarMechanics.Types.Color\">Types.Color</a>
contains a menu definition of the colors used in the library</a>
(will be replaced by a color editor).
</p>
</html>"),  Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics={  Text(extent = {{-150, 100}, {150, 60}}, lineColor = {0, 0, 255}, textString = "%name"), Polygon(points = {{-50, -90}, {0, -72}, {50, -90}, {90, -70}, {26, -16}, {8, 40}, {-8, 40}, {-28, -16}, {-90, -70}, {-50, -90}}, lineColor = {255, 255, 255}, smooth = Smooth.None, fillColor = {255, 255, 255},
                    fillPattern =                                                                                                                                                                                                        FillPattern.Solid), Line(points = {{0, -30}, {0, 40}}, color = {135, 135, 135}, thickness = 0.5), Line(points = {{0, -30}, {74, -66}}, color = {135, 135, 135}, thickness = 0.5), Line(points = {{-70, -66}, {0, -30}}, thickness = 0.5, color = {135, 135, 135}), Text(extent = {{-69, -54}, {-20, -84}}, lineColor = {135, 135, 135}, fillColor = {135, 135, 135},
                    fillPattern =                                                                                                                                                                                                        FillPattern.Solid, textString = "x"), Polygon(points = {{-96, -80}, {-64, -72}, {-76, -58}, {-96, -80}}, lineColor = {135, 135, 135}, fillColor = {135, 135, 135},
                    fillPattern =                                                                                                                                                                                                        FillPattern.Solid), Polygon(points = {{100, -82}, {76, -56}, {66, -72}, {100, -82}}, lineColor = {135, 135, 135}, fillColor = {135, 135, 135},
                    fillPattern =                                                                                                                                                                                                        FillPattern.Solid), Text(extent = {{25, -54}, {74, -84}}, lineColor = {135, 135, 135}, fillColor = {135, 135, 135},
                    fillPattern =                                                                                                                                                                                                        FillPattern.Solid, textString = "z"), Text(extent = {{10, 60}, {61, 30}}, lineColor = {135, 135, 135}, fillColor = {135, 135, 135},
                    fillPattern =                                                                                                                                                                                                        FillPattern.Solid, textString = "y"), Polygon(points = {{-14, 22}, {14, 22}, {0, 62}, {-14, 22}}, lineColor = {135, 135, 135}, fillColor = {135, 135, 135},
                    fillPattern =                                                                                                                                                                                                        FillPattern.Solid)}));
        end CoordinateSystem;
        annotation (
          Documentation(info = "<html>
<p>
This package contains components to visualize 2-dimensional shapes with dynamical sizes in 3-dimensional world. None of the components
has a frame connector. The position and orientation is set via modifiers. Advanced knowledge of Modelica
is needed in order to utilize the components of this package.
</p>
</html>"));
      end Advanced;

      package Internal "Collection of internal visualizers, should not be used by user"
        extends Modelica.Icons.InternalPackage;

        model Arrow "Visualizing an arrow with variable size; all data have to be set as modifiers (see info layer)"
          import T = Modelica.Mechanics.MultiBody.Frames.TransformationMatrices;
          import Modelica.SIunits.Conversions.to_unit1;
          input MB.Frames.Orientation R = MB.Frames.nullRotation() "Orientation object to rotate the planarWorld frame into the arrow frame" annotation (
            Dialog(enable = true));
          input SI.Position r[3] = {0, 0, 0} "Position vector from origin of planarWorld frame to origin of arrow frame, resolved in planarWorld frame" annotation (
            Dialog(enable = true));
          input SI.Position r_tail[3] = {0, 0, 0} "Position vector from origin of arrow frame to arrow tail, resolved in arrow frame" annotation (
            Dialog(enable = true));
          input SI.Position r_head[3] = {0, 0, 0} "Position vector from arrow tail to the head of the arrow, resolved in arrow frame" annotation (
            Dialog(enable = true));
          input SI.Diameter diameter = 1 / 40 "Diameter of arrow line" annotation (
            Dialog(enable = true));
          input PlanarMechanics.Types.Color color = PlanarMechanics.Types.Defaults.ArrowColor "Color of arrow" annotation (
            HideResult = true,
            Dialog(colorSelector = true));
          input PlanarMechanics.Types.SpecularCoefficient specularCoefficient = 0.7 "Material property describing the reflecting of ambient light (= 0 means, that light is completely absorbed)" annotation (
            HideResult = true,
            Dialog(enable = true));
        protected
          SI.Length length = Modelica.Math.Vectors.length(r_head) "Length of arrow";
          Real e_x[3](each final unit = "1", start = {1, 0, 0}) = noEvent(if length < 1.e-10 then {1, 0, 0} else r_head / length);
          Real rxvisobj[3](each final unit = "1") = transpose(R.T) * e_x "X-axis unit vector of shape, resolved in planarWorld frame" annotation (
            HideResult = true);
          SI.Position rvisobj[3] = r + T.resolve1(R.T, r_tail) "Position vector from planarWorld frame to shape frame, resolved in planarWorld frame" annotation (
            HideResult = true);
          SI.Length headLength = noEvent(max(0, length - arrowLength)) annotation (
            HideResult = true);
          SI.Length headWidth = noEvent(max(0, diameter * PlanarMechanics.Types.Defaults.ArrowHeadWidthFraction)) annotation (
            HideResult = true);
          SI.Length arrowLength = noEvent(max(0, length - diameter * PlanarMechanics.Types.Defaults.ArrowHeadLengthFraction)) annotation (
            HideResult = true);
          MB.Visualizers.Advanced.Shape arrowLine(length = arrowLength, width = diameter, height = diameter, lengthDirection = to_unit1(r_head), widthDirection = {0, 1, 0}, shapeType = "cylinder", color = color, specularCoefficient = specularCoefficient, r_shape = r_tail, r = r, R = R);
          MB.Visualizers.Advanced.Shape arrowHead(length = headLength, width = headWidth, height = headWidth, lengthDirection = to_unit1(r_head), widthDirection = {0, 1, 0}, shapeType = "cone", color = color, specularCoefficient = specularCoefficient, r = rvisobj + rxvisobj * arrowLength, R = R);
          annotation (
            Documentation(info = "<html>
<p>
<b>Note</b>: This element is intended to be used in <a href=\"PlanarMechanics.Visualizers.Internal.CoordinateSystem\">CoordinateSystem</a> only!
To visualize an arrow in your model, the best solution is usually to use the visualizer <a href=\"PlanarMechanics.Visualizers.Advanced.Arrow\">Advanced.Arrow</a>.
The only difference between this two visualizers is that the current one does not utilizes <b>outer planarWorld</b>, 
whereas the other does.
</p>
<p>
Model <b>Arrow</b> defines an arrow that is dynamically
visualized at the defined location (see variables below).
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Mechanics/MultiBody/Visualizers/Arrow.png\" ALT=\"model Visualizers.Advanced.Arrow\">
</p>

<p>
The variables under heading <b>Parameters</b> below
are declared as (time varying) <b>input</b> variables.
If the default equation is not appropriate, a corresponding
modifier equation has to be provided in the
model where an <b>Arrow</b> instance is used, e.g., in the form
</p>
<blockquote><pre>
Visualizers.Advanced.Arrow arrow(diameter = sin(time));
</pre></blockquote>

<p>
Variable <b>color</b> is a RGB color space given in the range 0 .. 255.
The predefined type <a href=\"modelica://PlanarMechanics.Types.Color\">Types.Color</a>
contains a menu definition of the colors used in the library</a>
(will be replaced by a color editor).
</p>
</html>"),  Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics={  Rectangle(extent = {{-100, 28}, {20, -30}}, lineColor = {128, 128, 128}, fillColor = {128, 128, 128},
                    fillPattern =                                                                                                                                                                                                   FillPattern.Solid), Polygon(points = {{20, 60}, {100, 0}, {20, -60}, {20, 60}}, lineColor = {128, 128, 128}, fillColor = {128, 128, 128},
                    fillPattern =                                                                                                                                                                                                        FillPattern.Solid), Text(extent = {{-150, 100}, {150, 60}}, textString = "%name", lineColor = {0, 0, 255})}));
        end Arrow;

        model CoordinateSystem "Visualizing an orthogonal coordinate system of three axes"
          input SI.Position r[3] = {0, 0, 0} "Position vector from origin of world frame to origin of object frame, resolved in world frame" annotation (
            Dialog);
          input MB.Frames.Orientation R = MB.Frames.nullRotation() "Orientation object to rotate the world frame into the object frame" annotation (
            Dialog);
          input SI.Position r_shape[3] = {0, 0, 0} "Position vector from origin of object frame to shape origin, resolved in object frame" annotation (
            Dialog);
          parameter SI.Length axisLength = 0.5 "Length of world axes arrows";
          parameter SI.Diameter axisDiameter = axisLength / 40 "Diameter of world axes arrows";
          parameter PlanarMechanics.Types.Color color_x = PlanarMechanics.Types.Defaults.FrameColor "Color of x-arrow" annotation (
            HideResult = true,
            Dialog(colorSelector = true));
          parameter PlanarMechanics.Types.Color color_y = color_x "Color of y-arrow" annotation (
            HideResult = true,
            Dialog(colorSelector = true));
          parameter PlanarMechanics.Types.Color color_z = color_x "Color of z-arrow" annotation (
            HideResult = true,
            Dialog(colorSelector = true));
          parameter Boolean axisShowLabels = true "True, if labels shall be shown" annotation (
            HideResult = true,
            Dialog(group = "Axes labels"));
          parameter SI.Length labelStart = 1.05 * axisLength annotation (
            Dialog(group = "Axes labels", enable = axisShowLabels));
          parameter SI.Length scaledLabel = PlanarMechanics.Types.Defaults.FrameLabelHeightFraction * axisDiameter annotation (
            Dialog(group = "Axes labels", enable = axisShowLabels));
        protected
          Arrow x_arrow(R = R, r = r, r_tail = {0, 0, 0}, r_head = axisLength * {1, 0, 0}, diameter = axisDiameter, color = color_x, specularCoefficient = 0);
          MB.Visualizers.Internal.Lines x_label(R = R, r = r, r_lines = {labelStart, 0, 0}, lines = scaledLabel * {[0, 0; 1, 1], [0, 1; 1, 0]}, diameter = axisDiameter, n_x = {1, 0, 0}, n_y = {0, 1, 0}, color = color_x, specularCoefficient = 0) if axisShowLabels;
          Arrow y_arrow(R = R, r = r, r_tail = {0, 0, 0}, r_head = axisLength * {0, 1, 0}, diameter = axisDiameter, color = color_y, specularCoefficient = 0);
          MB.Visualizers.Internal.Lines y_label(R = R, r = r, r_lines = {0, labelStart, 0}, lines = scaledLabel * {[0, 0; 1, 1.5], [0, 1.5; 0.5, 0.75]}, diameter = axisDiameter, n_x = {0, 1, 0}, n_y = {-1, 0, 0}, color = color_y, specularCoefficient = 0) if axisShowLabels;
          Arrow z_arrow(R = R, r = r, r_tail = {0, 0, 0}, r_head = axisLength * {0, 0, 1}, diameter = axisDiameter, color = color_z, specularCoefficient = 0);
          MB.Visualizers.Internal.Lines z_label(R = R, r = r, r_lines = {0, 0, labelStart}, lines = scaledLabel * {[0, 0; 1, 0], [0, 1; 1, 1], [0, 1; 1, 0]}, diameter = axisDiameter, n_x = {0, 0, 1}, n_y = {0, 1, 0}, color = color_z, specularCoefficient = 0) if axisShowLabels;
          annotation (
            Documentation(info = "<html>
<p>
<b>Note</b>: This element is intended to be used in <a href=\"PlanarMechanics.PlanarWorld\">PlanarWorld</a> and its derivatives only!
To visualize a coordinate system in your model, the best solution is usually to use the visualizer <a href=\"PlanarMechanics.Visualizers.Advanced.CoordinateSystem\">Advanced.CoordinateSystem</a>.
The only difference between this two visualizers is that the current one does not utilizes <b>outer planarWorld</b>, 
whereas the other does.
</p>
<p>
This element enbles visualization of an <b>orthogonal coordinate system</b>
as shown in the following picture.
</p>

<p>
<img src=\"modelica://PlanarMechanics/Resources/Images/Visualizers/Advanced/CoordinateSystem.png\" ALT=\"model Visualizers.Advanced.CoordinateSystem\">
</p>

<p>
The variables <code>r</code>, <code>R</code> and <code>r_shape</code>
are declared as (time varying) <b>input</b> variables.
If the default equation is not appropriate, a corresponding
modifier equation has to be provided in the
model where a <b>CoordinateSystem</b> instance is used, e.g., in the form
</p>
<blockquote><pre>
PlanarMechanics.Visualizers.Advanced.CoordinateSystem coordinateSystem(r = {sin(time), 0, 0.3});
</pre></blockquote>

<p>
<b>Color</b> of each axis can be set individually using RGB color space given in the range 0 .. 255.
The predefined type <a href=\"modelica://PlanarMechanics.Types.Color\">Types.Color</a>
contains a menu definition of the colors used in the library</a>
(will be replaced by a color editor).
</p>
</html>"),  Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics={  Text(extent = {{-150, 100}, {150, 60}}, lineColor = {0, 0, 255}, textString = "%name"), Polygon(points = {{-50, -90}, {0, -72}, {50, -90}, {90, -70}, {26, -16}, {8, 40}, {-8, 40}, {-28, -16}, {-90, -70}, {-50, -90}}, lineColor = {255, 255, 255}, smooth = Smooth.None, fillColor = {255, 255, 255},
                    fillPattern =                                                                                                                                                                                                        FillPattern.Solid), Line(points = {{0, -30}, {0, 40}}, color = {135, 135, 135}, thickness = 0.5), Line(points = {{0, -30}, {74, -66}}, color = {135, 135, 135}, thickness = 0.5), Line(points = {{-70, -66}, {0, -30}}, thickness = 0.5, color = {135, 135, 135}), Text(extent = {{-69, -54}, {-20, -84}}, lineColor = {135, 135, 135}, fillColor = {135, 135, 135},
                    fillPattern =                                                                                                                                                                                                        FillPattern.Solid, textString = "x"), Polygon(points = {{-96, -80}, {-64, -72}, {-76, -58}, {-96, -80}}, lineColor = {135, 135, 135}, fillColor = {135, 135, 135},
                    fillPattern =                                                                                                                                                                                                        FillPattern.Solid), Polygon(points = {{100, -82}, {76, -56}, {66, -72}, {100, -82}}, lineColor = {135, 135, 135}, fillColor = {135, 135, 135},
                    fillPattern =                                                                                                                                                                                                        FillPattern.Solid), Text(extent = {{25, -54}, {74, -84}}, lineColor = {135, 135, 135}, fillColor = {135, 135, 135},
                    fillPattern =                                                                                                                                                                                                        FillPattern.Solid, textString = "z"), Text(extent = {{10, 60}, {61, 30}}, lineColor = {135, 135, 135}, fillColor = {135, 135, 135},
                    fillPattern =                                                                                                                                                                                                        FillPattern.Solid, textString = "y"), Polygon(points = {{-14, 22}, {14, 22}, {0, 62}, {-14, 22}}, lineColor = {135, 135, 135}, fillColor = {135, 135, 135},
                    fillPattern =                                                                                                                                                                                                        FillPattern.Solid)}));
        end CoordinateSystem;
        annotation (
          Documentation(info = "<html>
<p>
A collection of internal material for visualizers. Generally, the material collected here should not be used by a common user.
</p>
</html>"));
      end Internal;
      annotation (
        Documentation(info = "<html>
<p>This package provides common animation components which are not integrated in other components.</p>
</html>"));
    end Visualizers;
    annotation (
      preferredView = "info",
      versionBuild = 1,
      versionDate = "2019-03-29",
      dateModified = "2019-03-29 12:00:00Z",
      conversion(noneFromVersion = "1.4.0", from(version = "1.3.0", script = "modelica://PlanarMechanics/Resources/Scripts/Dymola/convertFromPlanarMechanics1_3_0.mos")),
      Documentation(info = "<html>
<p>
Library <b>PlanarMechanics</b> is a <b>free</b> Modelica package providing
2-dimensional mechanical components to model mechanical systems, such as
robots, mechanisms, vehicles, where
<a href=\"modelica://Modelica.Mechanics.MultiBody\">MultiBody</a> library is unnecessarily
complex.
</p>
<p>
In order to know how the library works, first have a look at:
</p>
<ul>
<li><a href=\"modelica://PlanarMechanics.UsersGuide\">UsersGuide</a>
    describes the principle ways to use the library.</li>
<li><a href=\"modelica://PlanarMechanics.Examples\">Examples</a>
    contains examples that demonstrate the usage of the library.</li>
</ul>


<h4>Licensed by DLR e.V. under the 3-Clause BSD License</h4>
<p>
Copyright &copy; 2010-2019, Deutsches Zentrum fuer Luft- und Raumfahrt e.V.
</p>
<p>
<em>This Modelica package is <u>free</u> software and the use is completely
at <u>your own risk</u>; it can be redistributed and/or modified under
the terms of the 3-Clause BSD license. For license conditions (including
the disclaimer of warranty) visit
<a href=\"https://modelica.org/licenses/modelica-3-clause-bsd\">https://modelica.org/licenses/modelica-3-clause-bsd</a>.</em>
</p>
</html>", revisions = "<html>
<p>
<img src=\"modelica://PlanarMechanics/Resources/Images/dlr_logo.png\" alt=\"DLR logo\">
<b>Developed 2010-2019 at the DLR Institute of System Dynamics and Control</b>
</p>
</html>"),
      Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}), graphics={  Ellipse(extent = {{-46, 10}, {-26, -10}},
              fillPattern =                                                                                                           FillPattern.Solid, pattern = LinePattern.None), Ellipse(extent = {{-74, -40}, {-54, -60}},
              fillPattern =                                                                                                                                                                                                        FillPattern.Solid, pattern = LinePattern.None), Ellipse(extent = {{18, -34}, {38, -54}},
              fillPattern =                                                                                                                                                                                                        FillPattern.Solid, pattern = LinePattern.None), Line(points = {{-64, -50}, {-36, 0}, {24, -42}})}));
  end PlanarMechanics;

  model DriveTrain2D
    Modelica.Mechanics.Rotational.Components.IdealGear idealGear(ratio = 6) annotation (
      Placement(transformation(extent = {{-6, -10}, {14, 10}})));
    Modelica.Mechanics.Rotational.Interfaces.Flange_a flange_a annotation (
      Placement(transformation(extent = {{-110, -10}, {-90, 10}})));
    Modelica.Mechanics.Rotational.Interfaces.Flange_b VR annotation (
      Placement(visible = true, transformation(extent = {{88, -12}, {108, 8}}, rotation = 0), iconTransformation(extent = {{90, 10}, {110, 30}}, rotation = 0)));
    Modelica.Mechanics.Rotational.Interfaces.Flange_b VL annotation (
      Placement(transformation(extent = {{90, 50}, {110, 70}})));
    Modelica.Mechanics.Rotational.Interfaces.Flange_b HL annotation (
      Placement(transformation(extent = {{90, -30}, {110, -10}})));
    Modelica.Mechanics.Rotational.Interfaces.Flange_b HR annotation (
      Placement(transformation(extent = {{90, -70}, {110, -50}})));
  Praktikum12.Differential differential annotation (Placement(visible=true,
          transformation(
          origin={62,30},
          extent={{-10,-10},{10,10}},
          rotation=90)));
  Differential             differential1
                                        annotation (Placement(visible=true,
          transformation(
          origin={60,-40},
          extent={{-10,-10},{10,10}},
          rotation=90)));
  equation
    connect(idealGear.flange_a, flange_a) annotation (
      Line(points = {{-6, 0}, {-100, 0}}, color = {0, 0, 0}));
    connect(HL, HL) annotation (
      Line(points = {{100, -20}, {100, -20}}, color = {0, 0, 0}));
  connect(idealGear.flange_b, differential.flange_a) annotation (
      Line(points={{14,0},{32,0},{32,30},{52.2,30}}));
  connect(differential.flange_b1, VL) annotation (
      Line(points = {{62, 40}, {62, 60}, {100, 60}}));
  connect(differential.flange_b, VR) annotation (
      Line(points = {{62, 20}, {62, -2}, {98, -2}}));
    connect(differential1.flange_b, HR) annotation (Line(points={{60,-50},{82,
            -50},{82,-60},{100,-60},{100,-60}}, color={0,0,0}));
    connect(differential1.flange_b1, HL) annotation (Line(points={{60,-30},{80,
            -30},{80,-20},{100,-20}}, color={0,0,0}));
  annotation (
      Icon(coordinateSystem(preserveAspectRatio = false)),
      Diagram(coordinateSystem(preserveAspectRatio = false)));
  end DriveTrain2D;

  model Chassis2D
    import SI = Modelica.SIunits;
    parameter SI.Length wheelBase;
    parameter SI.Length trackWidth;
    parameter SI.Length wheelRadius;
    parameter SI.Mass carMass;
    Modelica.Mechanics.Rotational.Interfaces.Flange_a HR annotation (
      Placement(transformation(extent = {{-110, -70}, {-90, -50}})));
    Modelica.Mechanics.Rotational.Interfaces.Flange_a VL annotation (
      Placement(transformation(extent = {{-110, 50}, {-90, 70}})));
    Modelica.Mechanics.Rotational.Interfaces.Flange_a VR annotation (
      Placement(transformation(extent = {{-110, 10}, {-90, 30}})));
    Modelica.Mechanics.Rotational.Interfaces.Flange_a HL annotation (
      Placement(transformation(extent = {{-110, -30}, {-90, -10}})));
    Modelica.Mechanics.Rotational.Interfaces.Flange_a Steering annotation (
      Placement(visible = true, transformation(extent = {{60, 92}, {80, 112}}, rotation = 0), iconTransformation(extent = {{44, 90}, {64, 110}}, rotation = 0)));
    PlanarMechanics.Interfaces.Frame frame annotation (
      Placement(transformation(extent = {{72, -8}, {88, 8}})));
    Modelica.Mechanics.Rotational.Components.Inertia inertia(J = 1.055) annotation (
      Placement(transformation(extent = {{-78, 50}, {-58, 70}})));
    Praktikum12.PlanarMechanics.VehicleComponents.Wheels.DryFrictionWheelJoint dryFrictionWheelJoint1(
      radius=wheelRadius,
      r={1,0},
      N=(carMass/4 + 19)*9.81,
      vAdhesion=0.01,
      vSlide=0.1,
      mu_A=0.85,
      mu_S=0.5) annotation (Placement(visible=true, transformation(extent={{-30,
              10},{-50,30}}, rotation=0)));
    Modelica.Mechanics.Rotational.Components.Inertia inertia1(J = 1.055) annotation (
      Placement(visible = true, transformation(extent = {{-80, 10}, {-60, 30}}, rotation = 0)));
    Modelica.Mechanics.Rotational.Components.Inertia inertia2(J = 1.055) annotation (
      Placement(transformation(extent = {{-80, -30}, {-60, -10}})));
    PlanarMechanics.VehicleComponents.Wheels.DryFrictionWheelJoint dryFrictionWheelJoint3(radius = wheelRadius, r = {1, 0}, N = (carMass / 4 + 19) * 9.81, vAdhesion(displayUnit = "m/s") = 0.01, vSlide = 0.1, mu_A = 0.85, mu_S = 0.5) annotation (
      Placement(transformation(extent = {{-30, -70}, {-50, -50}})));
    Modelica.Mechanics.Rotational.Components.Inertia inertia3(J = 1.055) annotation (
      Placement(transformation(extent = {{-80, -70}, {-60, -50}})));
    Praktikum12.PlanarMechanics.Parts.FixedTranslation fixedTranslation1(r={0,-
          trackWidth/2}) annotation (Placement(visible=true, transformation(
          origin={48,20},
          extent={{10,-10},{-10,10}},
          rotation=0)));
    Praktikum12.PlanarMechanics.Parts.FixedTranslation fixedTranslation3(r={0,-
          trackWidth/2}) annotation (Placement(visible=true, transformation(
          origin={46,-60},
          extent={{10,-10},{-10,10}},
          rotation=0)));
    Praktikum12.PlanarMechanics.Parts.Body body1(m=19, I=0.653) annotation (
        Placement(visible=true, transformation(
          origin={-20,42},
          extent={{-8,-8},{8,8}},
          rotation=90)));
    Praktikum12.PlanarMechanics.Parts.Body body3(
      I=0.653,
      animate=true,
      enableGravity=true,
      m=19) annotation (Placement(visible=true, transformation(
          origin={-20,-38},
          extent={{-8,-8},{8,8}},
          rotation=90)));
    PlanarMechanics.Parts.FixedTranslation fixedTranslation4(r = {(-wheelBase) / 2, 0}) annotation (
      Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {80, -30})));
    Praktikum12.PlanarMechanics.Parts.FixedTranslation fixedTranslation5(r={
          wheelBase/2,0}) annotation (Placement(visible=true, transformation(
          origin={80,36},
          extent={{10,-10},{-10,10}},
          rotation=-90)));
    Praktikum12.PlanarMechanics.Joints.Revolute revolute(useFlange=true, phi(
          start=0)) annotation (Placement(visible=true, transformation(
          origin={10,20},
          extent={{10,-10},{-10,10}},
          rotation=0)));
    PlanarMechanics.Parts.FixedTranslation fixedTranslation(r = {0, trackWidth / 2}) annotation (
      Placement(visible = true, transformation(origin = {48, 60}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
    PlanarMechanics.Joints.Revolute revolute1(useFlange=true)   annotation (
      Placement(visible = true, transformation(extent={{20,50},{0,70}},      rotation = 0)));
    PlanarMechanics.Parts.Body body(I = 0.653, m = 19) annotation (
      Placement(visible = true, transformation(origin = {-20, 84}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
    PlanarMechanics.VehicleComponents.Wheels.DryFrictionWheelJoint dryFrictionWheelJoint(N = (carMass / 4 + 19) * 9.81, mu_A = 0.85, mu_S = 0.5, r = {1, 0}, radius = wheelRadius, vAdhesion(displayUnit = "m/s") = 0.01, vSlide = 0.1) annotation (
      Placement(visible = true, transformation(extent = {{-30, 50}, {-50, 70}}, rotation = 0)));
    Praktikum12.PlanarMechanics.Parts.FixedTranslation fixedTranslation2(r={0,
          trackWidth/2}) annotation (Placement(visible=true, transformation(
          origin={46,-20},
          extent={{10,-10},{-10,10}},
          rotation=0)));
    PlanarMechanics.VehicleComponents.Wheels.DryFrictionWheelJoint dryFrictionWheelJoint2(N = (carMass / 4 + 19) * 9.81, mu_A = 0.85, mu_S = 0.5, r = {1, 0}, radius = wheelRadius, vAdhesion(displayUnit = "m/s") = 0.01, vSlide(displayUnit = "m/s") = 0.1) annotation (
      Placement(visible = true, transformation(extent = {{-30, -30}, {-50, -10}}, rotation = 0)));
    PlanarMechanics.Parts.Body body2(I = 0.653, m = 19) annotation (
      Placement(visible = true, transformation(origin = {-20, 2}, extent = {{-8, -8}, {8, 8}}, rotation = 90)));
  equation
    connect(VL, inertia.flange_a) annotation (
      Line(points = {{-100, 60}, {-78, 60}}, color = {0, 0, 0}));
    connect(inertia1.flange_b, dryFrictionWheelJoint1.flange_a) annotation (
      Line(points = {{-60, 20}, {-50, 20}}));
    connect(inertia1.flange_a, VR) annotation (
      Line(points = {{-80, 20}, {-100, 20}}));
    connect(inertia2.flange_a, HL) annotation (
      Line(points = {{-80, -20}, {-100, -20}}, color = {0, 0, 0}));
    connect(inertia3.flange_b, dryFrictionWheelJoint3.flange_a) annotation (
      Line(points = {{-60, -60}, {-50, -60}}, color = {0, 0, 0}));
    connect(HR, HR) annotation (
      Line(points = {{-100, -60}, {-100, -60}}, color = {0, 0, 0}));
    connect(HR, inertia3.flange_a) annotation (
      Line(points = {{-100, -60}, {-80, -60}}, color = {0, 0, 0}));
    connect(frame, frame) annotation (
      Line(points = {{80, 0}, {80, 0}}, color = {0, 0, 0}));
    connect(frame, fixedTranslation4.frame_a) annotation (
      Line(points = {{80, 0}, {80, -20}}));
    connect(dryFrictionWheelJoint1.frame_a, dryFrictionWheelJoint1.frame_a) annotation (
      Line(points = {{-36, 20}, {-36, 20}}));
    connect(fixedTranslation5.frame_a, frame) annotation (
      Line(points = {{80, 26}, {80, 0}}));
    connect(fixedTranslation1.frame_a, fixedTranslation5.frame_b) annotation (
      Line(points = {{58, 20}, {64, 20}, {64, 60}, {80, 60}, {80, 46}}));
    connect(fixedTranslation4.frame_b, fixedTranslation3.frame_a) annotation (
      Line(points = {{80, -40}, {80, -60}, {56, -60}}, color = {95, 95, 95}));
    connect(fixedTranslation3.frame_b, dryFrictionWheelJoint3.frame_a) annotation (
      Line(points = {{36, -60}, {-36, -60}}, color = {95, 95, 95}));
    connect(dryFrictionWheelJoint3.frame_a, body3.frame_a) annotation (
      Line(points = {{-36, -60}, {-20, -60}, {-20, -46}}, color = {95, 95, 95}));
    connect(fixedTranslation.frame_a, fixedTranslation5.frame_b) annotation (
      Line(points = {{58, 60}, {80, 60}, {80, 46}}));
    connect(inertia.flange_b, dryFrictionWheelJoint.flange_a) annotation (
      Line(points = {{-58, 60}, {-50, 60}}));
    connect(fixedTranslation2.frame_a, fixedTranslation4.frame_b) annotation (
      Line(points = {{56, -20}, {60, -20}, {60, -60}, {80, -60}, {80, -40}}, color = {95, 95, 95}));
    connect(dryFrictionWheelJoint2.frame_a, fixedTranslation2.frame_b) annotation (
      Line(points = {{-36, -20}, {36, -20}}, color = {95, 95, 95}));
    connect(inertia2.flange_b, dryFrictionWheelJoint2.flange_a) annotation (
      Line(points = {{-60, -20}, {-50, -20}}));
    connect(dryFrictionWheelJoint2.frame_a, body2.frame_a) annotation (
      Line(points = {{-36, -20}, {-20, -20}, {-20, -6}}, color = {95, 95, 95}));
    connect(body1.frame_a, dryFrictionWheelJoint1.frame_a) annotation (Line(
        points={{-20,34},{-28,34},{-28,20},{-36,20}},
        color={95,95,95},
        thickness=0.5));
    connect(body.frame_a, dryFrictionWheelJoint.frame_a) annotation (Line(
        points={{-20,74},{-28,74},{-28,60},{-36,60}},
        color={95,95,95},
        thickness=0.5));
    connect(dryFrictionWheelJoint.frame_a, revolute1.frame_b) annotation (Line(
        points={{-36,60},{0,60}},
        color={95,95,95},
        thickness=0.5));
    connect(revolute1.frame_a, fixedTranslation.frame_b) annotation (Line(
        points={{20,60},{38,60}},
        color={95,95,95},
        thickness=0.5));
    connect(dryFrictionWheelJoint1.frame_a, revolute.frame_b) annotation (Line(
        points={{-36,20},{0,20}},
        color={95,95,95},
        thickness=0.5));
    connect(revolute.frame_a, fixedTranslation1.frame_b) annotation (Line(
        points={{20,20},{38,20}},
        color={95,95,95},
        thickness=0.5));
    connect(Steering, revolute.flange_a) annotation (Line(points={{70,102},{70,
            6},{10,6},{10,10}}, color={0,0,0}));
    connect(revolute1.flange_a, Steering)
      annotation (Line(points={{10,50},{70,50},{70,102}}, color={0,0,0}));
    annotation (
      Icon(coordinateSystem(preserveAspectRatio = false)),
      Diagram(coordinateSystem(preserveAspectRatio = false)));
  end Chassis2D;

  model Body2D
    PlanarMechanics.Interfaces.Frame frame annotation (
      Placement(transformation(extent = {{-94, -10}, {-74, 10}})));
    PlanarMechanics.Parts.Body body(m = 1376, I = 1137,
      phi(start=0, fixed=true))                         annotation (
      Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {10, 56})));
    PlanarMechanics.Sources.QuadraticSpeedDependentForce quadraticSpeedDependentForce1(F_nominal = -35.478, v_nominal = 2.7777777777778, tau_nominal = 0,
      w_nominal=0)                                                                                                                                                       annotation (
      Placement(transformation(extent = {{80, -10}, {60, 10}})));
    PlanarMechanics.Sensors.AbsoluteVelocity absoluteVelocity(resolveInFrame = Modelica.Mechanics.MultiBody.Types.ResolveInFrameA.frame_a) annotation (
      Placement(transformation(extent = {{-6, -44}, {14, -24}})));
    Modelica.Blocks.Interfaces.RealOutput speed annotation (
      Placement(transformation(extent = {{96, -48}, {116, -28}})));
    PlanarMechanics.Sensors.AbsolutePosition absolutePosition(resolveInFrame=
          Modelica.Mechanics.MultiBody.Types.ResolveInFrameA.world)                                                                       annotation (
      Placement(transformation(extent={{-14,76},{6,96}})));
    Modelica.Blocks.Interfaces.RealOutput angle annotation (
      Placement(transformation(extent = {{72, 72}, {92, 92}})));
  equation
    connect(frame, body.frame_a) annotation (
      Line(points = {{-84, 0}, {10, 0}, {10, 46}}, color = {0, 0, 0}));
    connect(quadraticSpeedDependentForce1.frame_b, body.frame_a) annotation (
      Line(points = {{60, 0}, {10, 0}, {10, 46}}, color = {95, 95, 95}, thickness = 0.5));
    connect(absoluteVelocity.frame_a, frame) annotation (
      Line(points = {{-6, -34}, {-46, -34}, {-46, 0}, {-84, 0}}, color = {95, 95, 95}, thickness = 0.5));
    connect(absoluteVelocity.v[1], speed) annotation (
      Line(points={{15,-34.6667},{32,-34.6667},{32,-34},{50,-34},{50,-38},{106,
            -38}},                                                                                 color = {0, 0, 127}));
    connect(absolutePosition.frame_a, frame) annotation (
      Line(points={{-14,86},{-80,86},{-80,0},{-84,0}},          color = {95, 95, 95}, thickness = 0.5));
    connect(absolutePosition.r[3], angle) annotation (
      Line(points={{7,86.6667},{42,86.6667},{42,82},{82,82}},          color = {0, 0, 127}));
    annotation (
      Icon(coordinateSystem(preserveAspectRatio = false)),
      Diagram(coordinateSystem(preserveAspectRatio = false)));
  end Body2D;

  model HybrdiCar2D
    Driver driver(fileName=
          "C:/Users/sturmdan/Documents/Dymola/sort1_steering.txt",                  k = 50) annotation (
      Placement(transformation(extent = {{-80, -10}, {-60, 10}})));
    ElectricDrive electricDrive annotation (
      Placement(transformation(extent = {{-36, 4}, {-16, 24}})));
    CombustionEngineDrive combustionEngineDrive(omegaStart = 0) annotation (
      Placement(transformation(extent = {{-36, -28}, {-16, -8}})));
    Modelica.Blocks.Math.Gain gain(k = 0.5) annotation (
      Placement(transformation(extent = {{-52, -4}, {-44, 4}})));
    DriveTrain2D driveTrain2D annotation (
      Placement(transformation(extent = {{2, -10}, {22, 10}})));
    Chassis2D chassis2D(wheelBase = 2.578, trackWidth = 1.549, wheelRadius = 0.31, carMass = 1376) annotation (
      Placement(transformation(extent={{28,-10},{48,10}})));
    Body2D body2D annotation (
      Placement(transformation(extent={{56,-10},{76,10}})));
    inner PlanarMechanics.PlanarWorld planarWorld(constantGravity = {0, 0}) annotation (
      Placement(transformation(extent = {{-80, -74}, {-60, -54}})));
    Modelica.Mechanics.Rotational.Sources.Torque torque(useSupport=false)
      annotation (Placement(transformation(extent={{-16,46},{4,66}})));
    SteeringLimiter steeringLimiter
      annotation (Placement(transformation(extent={{18,46},{38,66}})));
  equation
    connect(gain.u, driver.car_torque) annotation (
      Line(points = {{-52.8, 0}, {-63.6, 0}}, color = {0, 0, 127}));
    connect(gain.y, combustionEngineDrive.u) annotation (
      Line(points = {{-43.6, 0}, {-42, 0}, {-42, -18}, {-36.2, -18}}, color = {0, 0, 127}));
    connect(electricDrive.u, gain.y) annotation (
      Line(points = {{-36.4, 14}, {-42, 14}, {-42, 0}, {-43.6, 0}}, color = {0, 0, 127}));
    connect(electricDrive.flange_a, driveTrain2D.flange_a) annotation (
      Line(points = {{-16.2, 14}, {-8, 14}, {-8, 0}, {2, 0}}, color = {0, 0, 0}));
    connect(combustionEngineDrive.flange_a, driveTrain2D.flange_a) annotation (
      Line(points = {{-16, -18}, {-8, -18}, {-8, 0}, {2, 0}}, color = {0, 0, 0}));
    connect(driveTrain2D.VL, chassis2D.VL) annotation (
      Line(points = {{22, 6}, {28, 6}}, color = {0, 0, 0}));
    connect(driveTrain2D.VR, chassis2D.VR) annotation (
      Line(points = {{22, 2}, {28, 2}}, color = {0, 0, 0}));
    connect(driveTrain2D.HL, chassis2D.HL) annotation (
      Line(points = {{22, -2}, {28, -2}}, color = {0, 0, 0}));
    connect(driveTrain2D.HR, chassis2D.HR) annotation (
      Line(points = {{22, -6}, {28, -6}}, color = {0, 0, 0}));
    connect(chassis2D.frame, body2D.frame) annotation (
      Line(points={{46,0},{57.6,0}},      color = {0, 0, 0}));
    connect(body2D.speed, driver.car_speed) annotation (
      Line(points={{76.6,-3.8},{96,-3.8},{96,-40},{-92,-40},{-92,-3},{-78.4,-3}},              color = {0, 0, 127}));
    connect(body2D.angle, driver.driving_angle_deg) annotation (Line(points={{74.2,
            8.2},{98,8.2},{98,-44},{-96,-44},{-96,8.8},{-76.8,8.8}},      color=
           {0,0,127}));
    connect(torque.flange, steeringLimiter.flange_a)
      annotation (Line(points={{4,56},{18,56}}, color={0,0,0}));
    connect(steeringLimiter.flange_b, chassis2D.Steering)
      annotation (Line(points={{38,56},{43.4,56},{43.4,10}}, color={0,0,0}));
    connect(driver.steering_angle, torque.tau) annotation (Line(points={{-61.2,
            5.6},{-61.2,56},{-18,56}}, color={0,0,127}));
    annotation (
      Icon(coordinateSystem(preserveAspectRatio = false)),
      Diagram(coordinateSystem(preserveAspectRatio = false)),
      experiment(StopTime=150, __Dymola_Algorithm="Dassl"));
  end HybrdiCar2D;

  model Differential
    Modelica.Mechanics.Rotational.Interfaces.Flange_a flange_a annotation (
      Placement(transformation(extent = {{-10, 88}, {10, 108}})));
    Modelica.Mechanics.Rotational.Interfaces.Flange_b flange_b annotation (
      Placement(transformation(extent = {{-110, -10}, {-90, 10}})));
    Modelica.Mechanics.Rotational.Interfaces.Flange_b flange_b1 annotation (
      Placement(transformation(extent = {{90, -10}, {110, 10}})));
  equation
    2 * der(flange_a.phi) = der(flange_b.phi) + der(flange_b1.phi);
    flange_b.tau = flange_b1.tau;
    flange_a.tau = - 2 * flange_b.tau;
    annotation (
      Icon(coordinateSystem(preserveAspectRatio = false)),
      Diagram(coordinateSystem(preserveAspectRatio = false)));
  end Differential;

  model DifferentialGearTest
    Differential differential annotation (
      Placement(transformation(extent = {{-20, -6}, {0, 14}})));
    Modelica.Mechanics.Rotational.Sources.ConstantTorque constantTorque(tau_constant = 100) annotation (
      Placement(transformation(extent = {{-58, 48}, {-38, 68}})));
    Modelica.Mechanics.Rotational.Components.Inertia inertia(J = 100) annotation (
      Placement(transformation(extent = {{-64, -6}, {-44, 14}})));
    Modelica.Mechanics.Rotational.Components.Inertia inertia1(J = 100) annotation (
      Placement(transformation(extent = {{30, -6}, {50, 14}})));
    Modelica.Mechanics.Rotational.Components.Fixed fixed annotation (
      Placement(transformation(extent = {{62, -42}, {82, -22}})));
  equation
    connect(differential.flange_a, constantTorque.flange) annotation (
      Line(points = {{-10, 13.8}, {-10, 58}, {-38, 58}}, color = {0, 0, 0}));
    connect(inertia.flange_b, differential.flange_b) annotation (
      Line(points = {{-44, 4}, {-20, 4}}, color = {0, 0, 0}));
    connect(differential.flange_b1, inertia1.flange_a) annotation (
      Line(points = {{0, 4}, {30, 4}}, color = {0, 0, 0}));
    connect(inertia1.flange_b, fixed.flange) annotation (
      Line(points = {{50, 4}, {62, 4}, {62, -32}, {72, -32}}, color = {0, 0, 0}));
    annotation (
      Icon(coordinateSystem(preserveAspectRatio = false)),
      Diagram(coordinateSystem(preserveAspectRatio = false)));
  end DifferentialGearTest;

  model ElectricDriveTest
  ElectricDrive electricDrive annotation (
      Placement(visible = true, transformation(origin = {6, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Sources.RealExpression realExpression(y = 1500)  annotation (
      Placement(visible = true, transformation(origin = {-68, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  equation
    connect(electricDrive.u, realExpression.y) annotation (
      Line(points={{-4.4,0},{-57,0}},    color = {0, 0, 127}));
  end ElectricDriveTest;

model SteeringLimiter
  parameter Modelica.SIunits.RotationalSpringConstant springConstant = 100;
  parameter Modelica.SIunits.RotationalDampingConstant damperConstant = 10;
  parameter Modelica.SIunits.Angle maxAngle = (45/360)*2*3.14;
  Real spring_tau;
  Real damper_tau;

  Modelica.Mechanics.Rotational.Interfaces.Flange_a flange_a
    annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
  Modelica.Mechanics.Rotational.Interfaces.Flange_b flange_b
    annotation (Placement(transformation(extent={{90,-10},{110,10}})));

equation
    flange_a.phi = flange_b.phi;
    flange_b.tau = - flange_a.tau + sign(flange_a.phi) * (spring_tau) + sign(spring_tau) * damper_tau;
    spring_tau = max(0, (abs(flange_a.phi)- maxAngle) * springConstant);
    damper_tau = der(flange_a.phi) * damperConstant;
  annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
        coordinateSystem(preserveAspectRatio=false)));
end SteeringLimiter;

  model SteeringLimiterTest
    Praktikum12.SteeringLimiter steeringLimiter
      annotation (Placement(transformation(extent={{-8,-12},{12,8}})));
    Modelica.Mechanics.Rotational.Components.Inertia inertia(J=1)
      annotation (Placement(transformation(extent={{34,-12},{54,8}})));
    Modelica.Mechanics.Rotational.Sources.ConstantTorque constantTorque(
        tau_constant=1)
      annotation (Placement(transformation(extent={{-56,-12},{-36,8}})));
  equation
    connect(constantTorque.flange, steeringLimiter.flange_a)
      annotation (Line(points={{-36,-2},{-8,-2}}, color={0,0,0}));
    connect(steeringLimiter.flange_b, inertia.flange_a)
      annotation (Line(points={{12,-2},{34,-2}}, color={0,0,0}));
    annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
          coordinateSystem(preserveAspectRatio=false)),
      experiment(__Dymola_NumberOfIntervals=5000, __Dymola_Algorithm="Dassl"));
  end SteeringLimiterTest;

  package HybridCar3D
    model Body3D
      import SI = Modelica.SIunits;
      parameter SI.Length wheelRadius;
      Modelica.Blocks.Interfaces.RealOutput speed annotation (
        Placement(transformation(extent={{96,-56},{116,-36}})));
      Modelica.Blocks.Interfaces.RealOutput angle_Deg
        annotation (Placement(transformation(extent={{72,72},{92,92}})));
      QuadraticSpeedDependentForce quadraticSpeedDependentForce(
        resolveInFrame=Modelica.Mechanics.MultiBody.Types.ResolveInFrameA.world,
        F_nominal=-35.478,
        v_nominal(displayUnit="m/s") = 2.7777777777778,
        tau_nominal=0,
        w_nominal=1)
        annotation (Placement(transformation(extent={{58,-10},{38,10}})));
      Modelica.Mechanics.MultiBody.Parts.Body body1(
        r_CM={0,0,0},
        m=1300,
        I_11=284.25,
        I_22=284.25,
        I_33=1137,
        r_0(start={0,0,0.5}, fixed=true),
        angles_fixed=false)   annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=90,
            origin={6,52})));
      Modelica.Mechanics.MultiBody.Interfaces.Frame frame
        annotation (Placement(transformation(extent={{-88,-8},{-68,12}})));
      Modelica.Mechanics.MultiBody.Sensors.AbsoluteVelocity absoluteVelocity1(
          resolveInFrame=Modelica.Mechanics.MultiBody.Types.ResolveInFrameA.frame_a)
        annotation (Placement(transformation(extent={{14,-56},{34,-36}})));
      Modelica.Mechanics.MultiBody.Sensors.AbsoluteAngles absoluteAngles
        annotation (Placement(transformation(extent={{-18,76},{2,96}})));
    equation
      connect(quadraticSpeedDependentForce.frame, frame) annotation (Line(
          points={{38,0},{-18,0},{-18,2},{-78,2}},
          color={95,95,95},
          thickness=0.5));
      connect(body1.frame_a, frame) annotation (Line(
          points={{6,42},{6,0},{-18,0},{-18,2},{-78,2}},
          color={95,95,95},
          thickness=0.5));
      connect(absoluteVelocity1.frame_a, frame) annotation (Line(
          points={{14,-46},{-16,-46},{-16,2},{-78,2}},
          color={95,95,95},
          thickness=0.5));
      connect(absoluteAngles.frame_a, frame) annotation (Line(
          points={{-18,86},{-46,86},{-46,2},{-78,2}},
          color={95,95,95},
          thickness=0.5));
      connect(absoluteAngles.angles[3], angle_Deg) annotation (Line(points={{3,
              86.6667},{40,86.6667},{40,82},{82,82}}, color={0,0,127}));
      connect(absoluteVelocity1.v[1], speed) annotation (Line(points={{35,
              -46.6667},{72,-46.6667},{72,-46},{106,-46}}, color={0,0,127}));
      annotation (
        Icon(coordinateSystem(preserveAspectRatio = false)),
        Diagram(coordinateSystem(preserveAspectRatio = false)));
    end Body3D;

    model QuadraticSpeedDependentForce
      "External force and torque acting at frame_b, defined by 3 input signals and resolved in world frame"

      import SI=Modelica.SIunits;

      parameter Modelica.Mechanics.MultiBody.Types.ResolveInFrameA resolveInFrame=
        Modelica.Mechanics.MultiBody.Types.ResolveInFrameA.world;

       final parameter Modelica.Mechanics.MultiBody.Types.ResolveInFrameB resolveInFrameB=
        Modelica.Mechanics.MultiBody.Types.ResolveInFrameB.world
        "Conversion from frame A to B";

    public
      parameter Modelica.SIunits.Force F_nominal
        "Nominal force (if negative, torque is acting as load)";
      parameter Modelica.SIunits.Velocity v_nominal(min=Modelica.Constants.eps)
        "Nominal speed";
      parameter Modelica.SIunits.Torque tau_nominal
        "Nominal torque (if negative, torque is acting as load)";
      parameter Modelica.SIunits.AngularVelocity w_nominal(min=Modelica.Constants.eps)
        "Nominal speed";

      Modelica.Mechanics.MultiBody.Sensors.AbsoluteVelocity absoluteVelocity(
          resolveInFrame=resolveInFrame) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={56,40})));
      Modelica.Mechanics.MultiBody.Forces.WorldForce force1(resolveInFrame=Modelica.Mechanics.MultiBody.Types.ResolveInFrameB.frame_b)
        annotation (Placement(transformation(extent={{-8,-10},{12,10}})));
      Modelica.Mechanics.MultiBody.Interfaces.Frame_a frame
        annotation (Placement(transformation(extent={{84,-16},{116,16}})));
      Modelica.Blocks.Math.MatrixGain normalizeSpeeds(K=[1/v_nominal,0,0; 0,1/
            v_nominal,0; 0,0,1/v_nominal])
        annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=180,
            origin={8,40})));
      Modelica.Blocks.Math.MatrixGain scaleForces(K=[F_nominal,0,0; 0,F_nominal,
            0; 0,0,F_nominal])
        annotation (Placement(
            transformation(
            extent={{-10,-10},{10,10}},
            origin={-58,0})));
      SquaretimesSign squaretimesSign(blockSize=3)
        annotation (Placement(transformation(extent={{-40,30},{-60,50}})));
    equation
      connect(absoluteVelocity.frame_a, frame) annotation (Line(
          points={{66,40},{88,40},{88,0},{100,0}},
          color={95,95,95},
          thickness=0.5));
      connect(normalizeSpeeds.u, absoluteVelocity.v)
        annotation (Line(points={{20,40},{45,40}}, color={0,0,127}));
      connect(scaleForces.y, force1.force)
        annotation (Line(points={{-47,0},{-10,0}}, color={0,0,127}));
      connect(force1.frame_b, frame) annotation (Line(
          points={{12,0},{100,0}},
          color={95,95,95},
          thickness=0.5));
      connect(squaretimesSign.u, normalizeSpeeds.y)
        annotation (Line(points={{-38,40},{-3,40}}, color={0,0,127}));
      connect(squaretimesSign.y, scaleForces.u) annotation (Line(points={{-61,40},{-80,
              40},{-80,0},{-70,0}}, color={0,0,127}));
      annotation (Icon(graphics={
            Polygon(
              points={{-100,10},{20,10},{20,41},{90,0},{20,-41},{20,-10},{-100,-10},
                  {-100,10}},
              lineColor={0,127,0},
              fillColor={215,215,215},
              fillPattern=FillPattern.Solid),
            Line(
              points={{-100,-100},{-80,-98},{-60,-92},{-40,-82},{-20,-68},{0,-50},{20,
                  -28},{40,-2},{60,28},{80,62},{100,100}},
              color={0,0,127}, smooth=Smooth.Bezier),
            Text(
              extent={{-150,80},{150,40}},
              textString="%name",
              lineColor={0,0,255}),
            Text(
              extent={{72,-24},{108,-49}},
              lineColor={128,128,128},
              textString="b")}));
    end QuadraticSpeedDependentForce;

    block SquaretimesSign
      "Output the squared input and retain the same sign of it"
      parameter Integer blockSize;
      extends Modelica.Blocks.Interfaces.MIMO(final nin=blockSize, final nout=blockSize);
    equation
      for i in 1:size(u,1) loop
        y[i] = smooth(1,u[i]^2*sign(u[i]));
      end for;
      annotation (
        Documentation(info="<html>
<p>
This block outputs squared input real signal whereby the sign
of the output is the same as input.
The size of input&nbsp;u and output&nbsp;y are defined by
a parameter blockSize, thus
</p>

<blockquote><pre>
<strong>for</strong> i <strong>in</strong> 1:blockSize <strong>loop</strong>
  y[i] = sign(u[i]) * u[i]^2;
<strong>end for</strong>;
</pre></blockquote>
</html>"),     Icon(coordinateSystem(
        preserveAspectRatio=true,
        extent={{-100,-100},{100,100}}), graphics={Text(
          extent={{-100,-98},{100,-68}},
          lineColor={160,160,164},
              textString="sign(u) * u^2"),
            Polygon(
              points={{0,90},{-8,68},{8,68},{0,90}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{0,68},{0,-80}},     color={192,192,192}),
            Line(points={{-90,0},{68,0}}, color={192,192,192}),
            Polygon(
              points={{90,0},{68,8},{68,-8},{90,0}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,-50},{80,50}}, color={95,95,95}),
            Line(
              points={{0,0},{-2,0},{-16,-2},{-34,-14},{-54,-42},{-64,-72}},
              color={0,0,127},
              smooth=Smooth.Bezier),
            Line(
              points={{0,0},{2,0},{16,2},{34,14},{56,46},{70,90}},
              color={0,0,127},
              smooth=Smooth.Bezier)}),
        Diagram(coordinateSystem(
        preserveAspectRatio=true,
        extent={{-100,-100},{100,100}}), graphics={Rectangle(
          extent={{-100,-100},{100,100}},
          lineColor={0,0,255},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid), Text(
          extent={{-90,-60},{90,60}},
          lineColor={160,160,164},
              textString="sign(u) * u^2")}));
    end SquaretimesSign;

    model Chassis3D
      import SI = Modelica.SIunits;
      parameter SI.Length wheelBase;
      parameter SI.Length trackWidth;
      parameter SI.Length wheelRadius;
      parameter SI.Mass carMass;
      Modelica.Mechanics.Rotational.Interfaces.Flange_a HR annotation (
        Placement(transformation(extent={{-110,-94},{-90,-74}})));
      Modelica.Mechanics.Rotational.Interfaces.Flange_a VL annotation (
        Placement(transformation(extent={{-110,30},{-90,50}})));
      Modelica.Mechanics.Rotational.Interfaces.Flange_a VR annotation (
        Placement(transformation(extent={{-110,-10},{-90,10}})));
      Modelica.Mechanics.Rotational.Interfaces.Flange_a HL annotation (
        Placement(transformation(extent={{-110,-60},{-90,-40}})));
      Modelica.Mechanics.Rotational.Interfaces.Flange_a Steering annotation (
        Placement(visible = true, transformation(extent={{-36,96},{-16,116}},    rotation = 0), iconTransformation(extent = {{44, 90}, {64, 110}}, rotation = 0)));
      Modelica.Mechanics.MultiBody.Interfaces.Frame frame
        annotation (Placement(transformation(extent={{76,-10},{88,2}})));
      Modelica.Mechanics.MultiBody.Parts.FixedTranslation fixedTranslation6(r={
            (-wheelBase)/2,0,0}) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={82,-40})));
      Modelica.Mechanics.MultiBody.Parts.FixedTranslation fixedTranslation4(r={
            0,trackWidth/2,0})
        annotation (Placement(transformation(extent={{52,-40},{32,-20}})));
      Modelica.Mechanics.MultiBody.Parts.FixedTranslation fixedTranslation2(r={
            0,-trackWidth/2,0})
        annotation (Placement(transformation(extent={{52,-80},{32,-60}})));
      Modelica.Mechanics.MultiBody.Parts.FixedTranslation fixedTranslation3(r={
            0,-trackWidth/2,0})
        annotation (Placement(transformation(extent={{60,6},{40,26}})));
      Modelica.Mechanics.MultiBody.Parts.FixedTranslation fixedTranslation7(r={
            0,trackWidth/2,0})
        annotation (Placement(transformation(extent={{54,50},{34,70}})));
      Modelica.Mechanics.MultiBody.Parts.FixedTranslation fixedTranslation(r={
            wheelBase/2,0,0}) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=90,
            origin={82,26})));
      Modelica.Mechanics.MultiBody.Parts.BodyShape bodyShape2(
        animateSphere=false,
        r={0,-0.1,0},
        r_CM={0,0,0},
        m=19,
        I_11=0.653,
        I_22=1.055,
        I_33=0.653,
        shapeType="cylinder",
        widthDirection(displayUnit="1") = {0,1,0},
        width=0.62,
        color={255,170,170})
                    annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={-74,22})));
      Modelica.Mechanics.MultiBody.Joints.Revolute revolute2(useAxisFlange=true)
        annotation (Placement(transformation(extent={{-2,10},{-22,30}})));
      Modelica.Mechanics.MultiBody.Joints.Revolute revolute3(useAxisFlange=true)
        annotation (Placement(transformation(extent={{-4,50},{-24,70}})));
      DryFrictionWheelJoint3D dryFrictionWheelJoint3D(
        radius=0.31,
        vAdhesion=0.01,
        vSlide=0.1,
        mu_A=0.85,
        mu_S=0.5) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={-40,20})));
      DryFrictionWheelJoint3D dryFrictionWheelJoint3D1(
        radius=0.31,
        vAdhesion=0.01,
        vSlide=0.1,
        mu_A=0.85,
        mu_S=0.5) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={-40,-26})));
      DryFrictionWheelJoint3D dryFrictionWheelJoint3D2(
        radius=0.31,
        vAdhesion=0.01,
        vSlide=0.1,
        mu_A=0.85,
        mu_S=0.5) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={-40,-66})));
      Modelica.Mechanics.MultiBody.Parts.BodyShape bodyShape1(
        animateSphere=false,
        r={0,0.1,0},
        r_CM={0,0,0},
        m=19,
        I_11=0.653,
        I_22=1.055,
        I_33=0.653,
        shapeType="cylinder",
        widthDirection(displayUnit="1") = {0,1,0},
        width=0.62,
        color={0,128,255})
                    annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={-74,-26})));
      DryFrictionWheelJoint3D dryFrictionWheelJoint3D3(
        radius=0.31,
        vAdhesion=0.01,
        vSlide=0.1,
        mu_A=0.85,
        mu_S=0.5) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={-40,60})));
      Modelica.Mechanics.MultiBody.Parts.BodyShape bodyShape4(
        animateSphere=false,
        r={0,0.1,0},
        r_CM={0,0,0},
        m=19,
        I_11=0.653,
        I_22=1.055,
        I_33=0.653,
        shapeType="cylinder",
        widthDirection(displayUnit="1") = {0,1,0},
        width=0.62,
        color={255,0,0})
                    annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={-74,60})));
      Modelica.Mechanics.MultiBody.Parts.BodyShape bodyShape5(
        animateSphere=false,
        r={0,-0.1,0},
        r_CM={0,0,0},
        m=19,
        I_11=0.653,
        I_22=1.055,
        I_33=0.653,
        shapeType="cylinder",
        widthDirection(displayUnit="1") = {0,1,0},
        width=0.62,
        color={170,213,255})
                    annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={-74,-66})));
      WheelSuspensionRight wheelSuspensionRight1
        annotation (Placement(transformation(extent={{-14,-74},{6,-54}})));
      WheelSuspensionLeft wheelSuspensionLeft1
        annotation (Placement(transformation(extent={{-14,-30},{6,-10}})));
      WheelSuspensionLeft wheelSuspensionLeft2
        annotation (Placement(transformation(extent={{4,56},{24,76}})));
      WheelSuspensionRight wheelSuspensionRight
        annotation (Placement(transformation(extent={{8,12},{28,32}})));
    equation
      connect(HR, HR) annotation (
        Line(points={{-100,-84},{-100,-84}},      color = {0, 0, 0}));
      connect(frame, fixedTranslation6.frame_a) annotation (Line(points={{82,-4},
              {82,-30}},                       color={0,0,0}));
      connect(frame, fixedTranslation.frame_a) annotation (Line(points={{82,-4},
              {82,16}},                   color={0,0,0}));
      connect(fixedTranslation3.frame_a, fixedTranslation.frame_b) annotation (
          Line(
          points={{60,16},{60,44},{82,44},{82,36}},
          color={95,95,95},
          thickness=0.5));
      connect(fixedTranslation7.frame_a, fixedTranslation.frame_b) annotation (
          Line(
          points={{54,60},{82,60},{82,36}},
          color={95,95,95},
          thickness=0.5));
      connect(revolute2.axis, Steering) annotation (Line(points={{-12,30},{-12,
              40},{-26,40},{-26,106}},
                                 color={0,0,0}));
      connect(revolute3.axis, Steering) annotation (Line(points={{-14,70},{-14,
              90},{-26,90},{-26,106}},
                                 color={0,0,0}));
      connect(HR, dryFrictionWheelJoint3D2.flange) annotation (Line(points={{
              -100,-84},{-37,-84},{-37,-76}}, color={0,0,0}));
      connect(HL, dryFrictionWheelJoint3D1.flange) annotation (Line(points={{
              -100,-50},{-37,-50},{-37,-36}}, color={0,0,0}));
      connect(bodyShape1.frame_a, dryFrictionWheelJoint3D1.frame_wheel)
        annotation (Line(
          points={{-64,-26},{-50,-26}},
          color={95,95,95},
          thickness=0.5));
      connect(fixedTranslation2.frame_a, fixedTranslation6.frame_b) annotation (
         Line(
          points={{52,-70},{60,-70},{60,-54},{82,-54},{82,-50}},
          color={95,95,95},
          thickness=0.5));
      connect(fixedTranslation4.frame_a, fixedTranslation6.frame_b) annotation (
         Line(
          points={{52,-30},{60,-30},{60,-54},{82,-54},{82,-50}},
          color={95,95,95},
          thickness=0.5));
      connect(VR, dryFrictionWheelJoint3D.flange)
        annotation (Line(points={{-100,0},{-37,0},{-37,10}}, color={0,0,0}));
      connect(bodyShape2.frame_a, dryFrictionWheelJoint3D.frame_wheel)
        annotation (Line(
          points={{-64,22},{-58,22},{-58,20},{-50,20}},
          color={95,95,95},
          thickness=0.5));
      connect(bodyShape4.frame_a, dryFrictionWheelJoint3D3.frame_wheel)
        annotation (Line(
          points={{-64,60},{-50,60}},
          color={95,95,95},
          thickness=0.5));
      connect(VL, dryFrictionWheelJoint3D3.flange)
        annotation (Line(points={{-100,40},{-37,40},{-37,50}}, color={0,0,0}));
      connect(bodyShape5.frame_a, dryFrictionWheelJoint3D2.frame_wheel)
        annotation (Line(
          points={{-64,-66},{-50,-66}},
          color={95,95,95},
          thickness=0.5));
      connect(dryFrictionWheelJoint3D1.frame_chassis, wheelSuspensionLeft1.frame)
        annotation (Line(
          points={{-30,-26},{-22,-26},{-22,-24},{-14,-24}},
          color={95,95,95},
          thickness=0.5));
      connect(wheelSuspensionLeft1.frame1, fixedTranslation4.frame_b)
        annotation (Line(points={{5.8,-27.8},{19.9,-27.8},{19.9,-30},{32,-30}},
            color={0,0,0}));
      connect(dryFrictionWheelJoint3D2.frame_chassis, wheelSuspensionRight1.frame)
        annotation (Line(
          points={{-30,-66},{-22,-66},{-22,-68},{-14,-68}},
          color={95,95,95},
          thickness=0.5));
      connect(wheelSuspensionRight1.frame1, fixedTranslation2.frame_b)
        annotation (Line(points={{5.8,-71.8},{18.9,-71.8},{18.9,-70},{32,-70}},
            color={0,0,0}));
      connect(dryFrictionWheelJoint3D.frame_chassis, revolute2.frame_b)
        annotation (Line(
          points={{-30,20},{-22,20}},
          color={95,95,95},
          thickness=0.5));
      connect(dryFrictionWheelJoint3D3.frame_chassis, revolute3.frame_b)
        annotation (Line(
          points={{-30,60},{-24,60}},
          color={95,95,95},
          thickness=0.5));
      connect(revolute3.frame_a, wheelSuspensionLeft2.frame) annotation (Line(
          points={{-4,60},{2,60},{2,62},{4,62}},
          color={95,95,95},
          thickness=0.5));
      connect(revolute2.frame_a, wheelSuspensionRight.frame) annotation (Line(
          points={{-2,20},{4,20},{4,18},{8,18}},
          color={95,95,95},
          thickness=0.5));
      connect(wheelSuspensionRight.frame1, fixedTranslation3.frame_b)
        annotation (Line(points={{27.8,14.2},{34.9,14.2},{34.9,16},{40,16}},
            color={0,0,0}));
      connect(wheelSuspensionLeft2.frame1, fixedTranslation7.frame_b)
        annotation (Line(points={{23.8,58.2},{29.9,58.2},{29.9,60},{34,60}},
            color={0,0,0}));
      annotation (
        Icon(coordinateSystem(preserveAspectRatio = false)),
        Diagram(coordinateSystem(preserveAspectRatio = false)));
    end Chassis3D;

    function limitByStriple "Returns a point-symmetric Triple S-Function"
      extends Modelica.Icons.Function;

      input Real x_max "Abscissa for y_max";
      input Real x_sat "Abscissa for y_sat";
      input Real y_max "Peak ordinate";
      input Real y_sat "Saturated ordinate";
      input Real x "Current abscissa value";
      output Real y "Current ordinate";
    algorithm
      if x > x_max then
        y := limitBySform(
          x_max,
          x_sat,
          y_max,
          y_sat,
          x);
      elseif x < -x_max then
        y := limitBySform(
          -x_max,
          -x_sat,
          -y_max,
          -y_sat,
          x);
      else
        y := limitBySform(
          -x_max,
          x_max,
          -y_max,
          y_max,
          x);
      end if;

      annotation (
        smoothOrder=1,
        Documentation(
          info="<html>
<h4>Syntax</h4>
<blockquote><pre>
y = Functions.<strong>limitByStriple</strong>(x_max, x_sat, y_max, y_sat, x);
</pre></blockquote>

<h4>Description</h4>
<p>
A point symmetric interpolation between points (0,&nbsp;0), (x_max,&nbsp;y_max)
and (x_sat,&nbsp;y_sat), provided x_max&nbsp;&lt;&nbsp;x_sat. The approximation
is done in such a way that the 1st function&#039;s derivative is zero at points
points (x_max,&nbsp;y_max) and (x_sat,&nbsp;y_sat).
Thus, the 1st function&#039;s derivative is continuous for all&nbsp;<em>x</em>.
The higher derivatives are, in contrast, discontinuous at these points.
</p>

<p>
The figure below shows the function&nbsp;<em>y</em> and its 1st derivative&nbsp;<em>dy/dx</em>
for the following input:
x_max&nbsp;=&nbsp;0.2,
x_sat&nbsp;=&nbsp;0.5,
y_max&nbsp;=&nbsp;1.4,
y_sat&nbsp;=&nbsp;1.2.
</p>

<blockquote>
<img src=\"modelica://PlanarMechanics/Resources/Images/Utilities/Functions/limitByStriple.png\">
</blockquote>
</html>", revisions="<html>
<p>
<img src=\"modelica://PlanarMechanics/Resources/Images/dlr_logo.png\" alt=\"DLR logo\">
<b>Developed 2010-2019 at the DLR Institute of System Dynamics and Control</b>
</p>
</html>"));
    end limitByStriple;

    function limitBySform "Returns a S-shaped transition"
      extends Modelica.Icons.Function;

      input Real x_min "Abscissa for y_min";
      input Real x_max "Abscissa for y_max";
      input Real y_min "First value of y";
      input Real y_max "Second value of y";
      input Real x "Current abscissa value";
      output Real y "Current ordinate";
    protected
      Real x2;
    algorithm
      x2 := x - x_max/2 - x_min/2;
      x2 := x2*2/(x_max-x_min);
      if x2 > 1 then
        y := 1;
      elseif x2 < -1 then
        y := -1;
      else
        y := -0.5*x2^3 + 1.5*x2;
      end if;
      y := y*(y_max-y_min)/2;
      y := y + y_max/2 + y_min/2;

      annotation (
        smoothOrder=1,
        Documentation(
          info="<html>
<h4>Syntax</h4>
<blockquote><pre>
y = Functions.<strong>limitBySform</strong>(x_min, x_max, y_min, y_max, x);
</pre></blockquote>

<h4>Description</h4>
<p>
A smooth transition between points (x_min,&nbsp;y_min) and (x_max,&nbsp;y_max).
The transition is done in such a way that the 1st function&#039;s derivative
is continuous for all&nbsp;<em>x</em>.
The higher derivatives are, in contrast, discontinuous at input points.
</p>

<p>
The figure below shows the function&nbsp;<em>y</em> and its 1st derivative&nbsp;<em>dy/dx</em>
for the following input:
x_max&nbsp;=&nbsp;-0.4,
x_sat&nbsp;=&nbsp;0.6,
y_max&nbsp;=&nbsp;1.4,
y_sat&nbsp;=&nbsp;1.2.
</p>

<blockquote>
<img src=\"modelica://PlanarMechanics/Resources/Images/Utilities/Functions/limitBySform.png\">
</blockquote>
</html>", revisions="<html>
<p>
<img src=\"modelica://PlanarMechanics/Resources/Images/dlr_logo.png\" alt=\"DLR logo\">
<b>Developed 2010-2019 at the DLR Institute of System Dynamics and Control</b>
</p>
</html>"));
    end limitBySform;

    model PartialDryFrictionWheelJoint3D "Dry-Friction based wheel joint"
      extends
        Modelica.Thermal.HeatTransfer.Interfaces.PartialElementaryConditionalHeatPort(
        final T=293.15);

        import Modelica.Mechanics.MultiBody.Frames;
        Modelica.SIunits.Force[3] worldForce;
      Modelica.Mechanics.MultiBody.Interfaces.Frame_a frame_a
        annotation (Placement(transformation(extent={{-56,-16},{-24,16}})));

        parameter Modelica.Mechanics.MultiBody.Frames.Orientation world_R = Modelica.Mechanics.MultiBody.Frames.nullRotation();
        parameter Modelica.SIunits.Position[3] world_r_0 = {0,0,0};
        Modelica.SIunits.Angle frame_a_phi;
      Modelica.Mechanics.Rotational.Interfaces.Flange_a flange_a annotation (
          Placement(transformation(extent={{90,-8},{110,12}}), iconTransformation(
              extent={{90,-10},{110,10}})));
      outer Modelica.Mechanics.MultiBody.World world "planar world model";
      parameter StateSelect stateSelect=StateSelect.default
        "Priority to use acceleration as states" annotation(HideResult=true,Dialog(tab="Advanced"));

      parameter Modelica.SIunits.Length radius "Radius of the wheel";
      parameter Modelica.SIunits.Length r[2]
        "Driving direction of the wheel at angle phi = 0";

      parameter Modelica.SIunits.Velocity vAdhesion "Adhesion velocity";
      parameter Modelica.SIunits.Velocity vSlide "Sliding velocity";
      parameter Real mu_A "Friction coefficient at adhesion";
      parameter Real mu_S "Friction coefficient at sliding";
      final parameter Modelica.SIunits.Length l=sqrt(r*r) "Length of vector r";
      final parameter Real e[2] =  r/l "Normalized direction";
      Real e0[2] "Normalized direction w.r.t inertial system";
      Real R[2,2] "Rotation Matrix";
      Modelica.SIunits.Angle phi_roll(stateSelect=stateSelect, start=0)
        "Roll angle of the wheel"
        annotation (Dialog(group="Initialization", showStartAttribute=true));
      Modelica.SIunits.AngularVelocity w_roll(final stateSelect=stateSelect, start=0)
        "Roll velocity of wheel"
        annotation (Dialog(group="Initialization", showStartAttribute=true));
      Modelica.SIunits.Velocity v[2] "Velocity";
      Modelica.SIunits.Velocity v_lat(start=0) "Driving in lateral direction"
        annotation (Dialog(group="Initialization", showStartAttribute=true));
      Modelica.SIunits.Velocity v_long(start=0)
        "Velocity in longitudinal direction"
        annotation (Dialog(group="Initialization", showStartAttribute=true));
      Modelica.SIunits.Velocity v_slip_long(start=0)
        "Slip velocity in longitudinal direction"
        annotation (Dialog(group="Initialization", showStartAttribute=true));
      Modelica.SIunits.Velocity v_slip_lat(start=0)
        "Slip velocity in lateral direction"
        annotation (Dialog(group="Initialization", showStartAttribute=true));
      Modelica.SIunits.Velocity v_slip "Slip velocity";
      Modelica.SIunits.Force f "Longitudinal force";
      Modelica.SIunits.Force f_lat "Longitudinal force";
      Modelica.SIunits.Force f_long "Longitudinal force";

      parameter Boolean animate = true "= true, if animation shall be enabled"
         annotation(Dialog(group="Animation"));

      parameter Modelica.SIunits.Length diameter=0.1 "Diameter of the rims"
        annotation (Dialog(
          tab="Animation",
          group="if animation = true",
          enable=animate));
      parameter Modelica.SIunits.Length width=diameter*0.6 "Width of the wheel"
        annotation (Dialog(
          tab="Animation",
          group="if animation = true",
          enable=animate));

      Modelica.Mechanics.MultiBody.Visualizers.Advanced.Shape cylinder(
        shapeType="cylinder",
        color={63,63,63},
        length=width,
        width=radius*2,
        height=radius*2,
        lengthDirection={-e0[2],e0[1],0},
        widthDirection={0,0,1},
        r_shape=-0.03*{-e0[2],e0[1],0},
        r=Modelica.Mechanics.MultiBody.Frames.resolve1(world_R, {frame_a.r_0[1],
            frame_a.r_0[2],frame_a.r_0[3]}) + world_r_0,
        R=world_R) if world.enableAnimation and animate;
      Modelica.Mechanics.MultiBody.Visualizers.Advanced.Shape rim1(
        shapeType="cylinder",
        color={195,195,195},
        length=radius*2,
        width=diameter,
        height=diameter,
        lengthDirection={0,0,1},
        widthDirection={1,0,0},
        r_shape={0,0,-radius},
        r=Modelica.Mechanics.MultiBody.Frames.resolve1(world_R, {frame_a.r_0[1],
            frame_a.r_0[2],frame_a.r_0[3]}) + world_r_0,
        R=Modelica.Mechanics.MultiBody.Frames.absoluteRotation(world_R,
            Modelica.Mechanics.MultiBody.Frames.planarRotation(
            {-e0[2],e0[1],0},
            flange_a.phi,
            0))) if world.enableAnimation and animate;
      Modelica.Mechanics.MultiBody.Visualizers.Advanced.Shape rim2(
        shapeType="cylinder",
        color={195,195,195},
        length=radius*2,
        width=diameter,
        height=diameter,
        lengthDirection={0,0,1},
        widthDirection={1,0,0},
        r_shape={0,0,-radius},
        r=Modelica.Mechanics.MultiBody.Frames.resolve1(world_R, {frame_a.r_0[1],
            frame_a.r_0[2],frame_a.r_0[3]}) + world_r_0,
        R=Modelica.Mechanics.MultiBody.Frames.absoluteRotation(world_R,
            Modelica.Mechanics.MultiBody.Frames.planarRotation(
            {-e0[2],e0[1],0},
            flange_a.phi + Modelica.Constants.pi/2,
            0))) if world.enableAnimation and animate;
      Modelica.Blocks.Interfaces.RealInput N annotation (Placement(
            transformation(
            extent={{-20,-20},{20,20}},
            rotation=270,
            origin={0,108})));
    equation

      worldForce = Frames.resolve1(frame_a.R, frame_a.f);

      frame_a_phi = (Modelica.Mechanics.MultiBody.Frames.axesRotationsAngles(frame_a.R, {1,2,3}))[3];

      R = {{cos(frame_a_phi), -sin(frame_a_phi)}, {sin(frame_a_phi),cos(frame_a_phi)}};
      e0 = R*e;
      v = der({frame_a.r_0[1],frame_a.r_0[2]});
      phi_roll = flange_a.phi;
      w_roll = der(phi_roll);
      v_long = v*e0;
      v_lat = -v[1]*e0[2] + v[2]*e0[1];
      v_slip_lat = v_lat - 0;
      v_slip_long = v_long - radius*w_roll;
      v_slip = sqrt(v_slip_long^2 + v_slip_lat^2)+0.0001;
      -f_long*radius = flange_a.tau;
      frame_a.t = {0,0,0};
      f = N*noEvent(Praktikum12.HybridCar3D.limitByStriple(
            vAdhesion,
            vSlide,
            mu_A,
            mu_S,
            v_slip));
      f_long =f*v_slip_long/v_slip;
      f_lat  =f*v_slip_lat/v_slip;
      f_long = {worldForce[1], worldForce[2]}*e0;
      f_lat = {worldForce[2], -worldForce[1]}*e0;
      lossPower = f*v_slip;

      worldForce[3] = -N;
      annotation (Icon(graphics={
            Rectangle(
              extent={{-40,100},{40,-100}},
              lineColor={95,95,95},
              fillPattern=FillPattern.HorizontalCylinder,
              fillColor={231,231,231}),
            Line(
              points={{-40,30},{40,30}},
              color={95,95,95}),
            Line(
              points={{-40,-30},{40,-30}},
              color={95,95,95}),
            Line(
              points={{-40,60},{40,60}},
              color={95,95,95}),
            Line(
              points={{-40,80},{40,80}},
              color={95,95,95}),
            Line(
              points={{-40,90},{40,90}},
              color={95,95,95}),
            Line(
              points={{-40,100},{40,100}},
              color={95,95,95}),
            Line(
              points={{-40,-80},{40,-80}},
              color={95,95,95}),
            Line(
              points={{-40,-90},{40,-90}},
              color={95,95,95}),
            Line(
              points={{-40,-100},{40,-100}},
              color={95,95,95}),
            Line(
              points={{-40,-60},{40,-60}},
              color={95,95,95}),
            Rectangle(
              extent={{100,10},{40,-10}},
              fillPattern=FillPattern.HorizontalCylinder,
              fillColor={231,231,231}),
            Line(
              visible=useHeatPort,
              points={{-100,-100},{-100,-90},{0,-90}},
              color={191,0,0},
              pattern=LinePattern.Dot,
              smooth=Smooth.None),
            Text(
              extent={{-150,-110},{150,-140}},
              lineColor={0,0,0},
              textString="radius=%radius"),
            Text(
              extent={{-150,140},{150,100}},
              textString="%name",
              lineColor={0,0,255})}),
        Documentation(
          info="<html>
<p>The ideal wheel joint models the behavior of a wheel rolling on a x,y-plane whose contact patch has dry-friction characteristics. This is an approximation for stiff wheels without a tire.</p>
<p>The force depends with dry-friction characteristics on the slip velocity. The slip velocity is split into two components:</p>
<ul>
<li>the lateral velocity</li>
<li>the longitudinal velocity minus the rolling velocity times the radius.</li>
</ul>
<p>The radius of the wheel can be specified by the parameter <b>radius</b>. The driving direction (for phi=0) can be specified by the parameter <b>r</b>. The normal load is set by <b>N</b>.</p>
<p>The wheel contains a 2D connector <b>frame_a</b> for the steering on the plane. The rolling motion of the wheel can be actuated by the 1D  connector <b>flange_a</b>.</p>
<p>For examples of usage see the local <a href=\"modelica://PlanarMechanics.VehicleComponents.Examples\">Examples package</a>.</p>
</html>", revisions="<html>
<p>
<img src=\"modelica://PlanarMechanics/Resources/Images/dlr_logo.png\" alt=\"DLR logo\">
<b>Developed 2010-2019 at the DLR Institute of System Dynamics and Control</b>
</p>
</html>"));
    end PartialDryFrictionWheelJoint3D;

    model DryFrictionWheelJoint3D
      "Driving direction of the wheel at angle phi = 0 is x-axis"

      parameter Modelica.SIunits.Length radius "Radius of the wheel";
      parameter Modelica.SIunits.Velocity vAdhesion "Adhesion velocity";
      parameter Modelica.SIunits.Velocity vSlide "Sliding velocity";
      parameter Real mu_A "Friction coefficient at adhesion";
      parameter Real mu_S "Friction coefficient at sliding";

        Modelica.SIunits.Distance penetration;
          parameter Real c = 1e5 "collision spring constant";
      parameter Real d = 1e3 "collision damping";

      Modelica.SIunits.Force N "Normal force";

      Praktikum12.HybridCar3D.PartialDryFrictionWheelJoint3D partialDryFrictionWheelJoint3D(
        radius=radius,
        r={1,0},
        vAdhesion=vAdhesion,
        vSlide=vSlide,
        mu_A=mu_A,
        mu_S=mu_S,
        animate=false)
        annotation (Placement(transformation(extent={{-10,-10},{10,10}})));
      Modelica.Mechanics.MultiBody.Joints.Revolute revolute(useAxisFlange=true, n(
            displayUnit="1") = {0,1,0})
        annotation (Placement(transformation(extent={{-10,-50},{10,-30}})));
      Modelica.Mechanics.MultiBody.Interfaces.Frame_a frame_chassis
        annotation (Placement(transformation(extent={{-116,-16},{-84,16}})));
      Modelica.Mechanics.MultiBody.Interfaces.Frame_b frame_wheel
        annotation (Placement(transformation(extent={{84,-16},{116,16}})));
      Modelica.Mechanics.Rotational.Interfaces.Flange_a flange
        annotation (Placement(transformation(extent={{-40,90},{-20,110}}),
            iconTransformation(extent={{-40,90},{-20,110}})));
    equation

      N = -partialDryFrictionWheelJoint3D.N;

       penetration = frame_chassis.r_0[3]-radius;

      if penetration < 0.0 then
        N = penetration*c + der(penetration)*d;
      else
        N = 0.0;
      end if;

      connect(partialDryFrictionWheelJoint3D.flange_a, revolute.axis) annotation (
          Line(points={{10,0},{20,0},{20,-20},{0,-20},{0,-30}}, color={0,0,0}));
      connect(revolute.frame_b, frame_wheel) annotation (Line(
          points={{10,-40},{60,-40},{60,0},{100,0}},
          color={95,95,95},
          thickness=0.5));
      connect(partialDryFrictionWheelJoint3D.frame_a, frame_chassis) annotation (
          Line(
          points={{-4,0},{-100,0},{-100,0}},
          color={95,95,95},
          thickness=0.5));
      connect(revolute.frame_a, frame_chassis) annotation (Line(
          points={{-10,-40},{-60,-40},{-60,0},{-100,0}},
          color={95,95,95},
          thickness=0.5));
      connect(flange, revolute.axis) annotation (Line(points={{-30,100},{20,100},{20,
              -20},{0,-20},{0,-30}},
                                color={0,0,0}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
            Rectangle(
              extent={{20,100},{100,-100}},
              lineColor={95,95,95},
              fillPattern=FillPattern.HorizontalCylinder,
              fillColor={231,231,231}),
            Line(
              points={{20,30},{100,30}},
              color={95,95,95}),
            Line(
              points={{20,-30},{100,-30}},
              color={95,95,95}),
            Line(
              points={{20,78},{100,78}},
              color={95,95,95}),
            Rectangle(
              extent={{20,10},{-96,-10}},
              fillPattern=FillPattern.HorizontalCylinder,
              fillColor={231,231,231}),
            Polygon(
              visible=useAxisFlange,
              points={{-40,28},{-20,28},{0,48},{-60,48},{-40,28}},
              lineColor={64,64,64},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Rectangle(
              visible=useAxisFlange,
              extent={{-40,98},{-20,48}},
              fillPattern=FillPattern.VerticalCylinder,
              fillColor={192,192,192}),
            Polygon(
              visible=useAxisFlange,
              points={{-20,28},{0,48},{0,-52},{-20,-32},{-20,28}},
              lineColor={64,64,64},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Polygon(
              visible=useAxisFlange,
              points={{-100,30},{-80,30},{-80,-30},{-100,-30},{-100,30}},
              lineColor={64,64,64},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid)}),                      Diagram(
            coordinateSystem(preserveAspectRatio=false)));
    end DryFrictionWheelJoint3D;

    model HybrdiCar3D
      Driver driver(fileName=
            "C:/Users/sturmdan/Documents/Dymola/sort1_steering.txt",                  k = 50) annotation (
        Placement(transformation(extent={{-90,-10},{-70,10}})));
      ElectricDrive electricDrive annotation (
        Placement(transformation(extent={{-40,6},{-20,26}})));
      CombustionEngineDrive combustionEngineDrive(omegaStart = 0) annotation (
        Placement(transformation(extent={{-34,-32},{-14,-12}})));
      DriveTrain2D driveTrain2D annotation (
        Placement(transformation(extent={{16,-18},{36,2}})));
      Modelica.Mechanics.Rotational.Sources.Torque torque(useSupport=false)
        annotation (Placement(transformation(extent={{-32,46},{-12,66}})));
      SteeringLimiter steeringLimiter
        annotation (Placement(transformation(extent={{18,46},{38,66}})));
      inner Modelica.Mechanics.MultiBody.World world(n(displayUnit="1") = {0,0,
          -1})
        annotation (Placement(transformation(extent={{-78,-86},{-58,-66}})));
      Body3D body3D(wheelRadius=0.31)
        annotation (Placement(transformation(extent={{72,-18},{92,2}})));
      Chassis3D chassis3D(
        wheelBase=2.578,
        trackWidth=1.549,
        wheelRadius=0.31,
        carMass=1376)
        annotation (Placement(transformation(extent={{42,-18},{62,2}})));
      Differential differential annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={-6,16})));
      Modelica.Mechanics.Rotational.Components.Fixed fixed annotation (
          Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=90,
            origin={16,28})));
      HybridStrategy hybridStrategy
        annotation (Placement(transformation(extent={{-62,-16},{-42,4}})));
    equation
      connect(torque.flange, steeringLimiter.flange_a)
        annotation (Line(points={{-12,56},{18,56}},
                                                  color={0,0,0}));
      connect(driver.steering_angle, torque.tau) annotation (Line(points={{-71.2,
              5.6},{-71.2,56},{-34,56}}, color={0,0,127}));
      connect(chassis3D.frame, body3D.frame) annotation (Line(points={{60.2,
              -8.4},{62.05,-8.4},{62.05,-7.8},{74.2,-7.8}},
                                                          color={0,0,0}));
      connect(chassis3D.HR, driveTrain2D.HR) annotation (Line(points={{42,-16.4},
              {38,-16.4},{38,-14},{36,-14}},
                                          color={0,0,0}));
      connect(chassis3D.HL, driveTrain2D.HL) annotation (Line(points={{42,-13},
              {38,-13},{38,-10},{36,-10}},
                                       color={0,0,0}));
      connect(chassis3D.VR, driveTrain2D.VR)
        annotation (Line(points={{42,-8},{38,-8},{38,-6},{36,-6}},
                                                 color={0,0,0}));
      connect(chassis3D.VL, driveTrain2D.VL)
        annotation (Line(points={{42,-4},{38,-4},{38,-2},{36,-2}},
                                                 color={0,0,0}));
      connect(body3D.speed, driver.car_speed) annotation (Line(points={{92.6,
              -12.6},{90,-12.6},{90,-38},{-92,-38},{-92,-3},{-88.4,-3}},
                                                                       color={0,
              0,127}));
      connect(body3D.angle_Deg, driver.driving_angle_deg) annotation (Line(
            points={{90.2,0.2},{96,0.2},{96,-50},{-96,-50},{-96,8.8},{-86.8,8.8}},
            color={0,0,127}));
      connect(steeringLimiter.flange_b, chassis3D.Steering) annotation (Line(
            points={{38,56},{52,56},{52,2},{57.4,2}},   color={0,0,0}));
      connect(differential.flange_a, driveTrain2D.flange_a) annotation (Line(
            points={{-6,6.2},{-6,-22},{8,-22},{8,-8},{16,-8}}, color={0,0,0}));
      connect(combustionEngineDrive.flange_a, driveTrain2D.flange_a)
        annotation (Line(points={{-14,-22},{8,-22},{8,-8},{16,-8}}, color={0,0,
              0}));
      connect(differential.flange_b1, electricDrive.flange_a)
        annotation (Line(points={{-16,16},{-20.2,16}}, color={0,0,0}));
      connect(differential.flange_b, fixed.flange) annotation (Line(points={{4,
              16},{12,16},{12,28},{16,28}}, color={0,0,0}));
      connect(hybridStrategy.electricdrive_out, electricDrive.u) annotation (
          Line(points={{-41.4,0},{-40.4,0},{-40.4,16}}, color={0,0,127}));
      connect(hybridStrategy.y1, combustionEngineDrive.u) annotation (Line(
            points={{-41.4,-8.2},{-41.4,-23.1},{-34.2,-23.1},{-34.2,-22}},
            color={0,0,127}));
      connect(driver.car_torque, hybridStrategy.torque) annotation (Line(points
            ={{-73.6,0},{-68,0},{-68,-2.4},{-62.4,-2.4}}, color={0,0,127}));
      connect(combustionEngineDrive.y, hybridStrategy.angularvelocity)
        annotation (Line(points={{-34.6,-26.8},{-66,-26.8},{-66,-8.2},{-62.4,
              -8.2}}, color={0,0,127}));
      annotation (
        Icon(coordinateSystem(preserveAspectRatio = false)),
        Diagram(coordinateSystem(preserveAspectRatio = false)),
        experiment(StopTime=5, __Dymola_Algorithm="Dassl"));
    end HybrdiCar3D;

    model WheelSuspensionRight
      Modelica.Mechanics.MultiBody.Interfaces.Frame frame
        annotation (Placement(transformation(extent={{-106,-46},{-94,-34}})));
      Modelica.Mechanics.MultiBody.Interfaces.Frame frame1
        annotation (Placement(transformation(extent={{92,-84},{104,-72}})));
      Modelica.Mechanics.MultiBody.Parts.FixedTranslation fixedTranslation(r={0,-0.35,
            0})        annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={12,-78})));
      Modelica.Mechanics.MultiBody.Parts.FixedTranslation fixedTranslation1(r={0,0,
            0.3})     annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=90,
            origin={72,-26})));
      Modelica.Mechanics.MultiBody.Joints.Revolute revolute3(n(displayUnit="1")=
             {1,0,0}, phi(start=0, fixed=false))
                                    annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={50,-8})));
      Modelica.Mechanics.MultiBody.Parts.FixedTranslation fixedTranslation2(r={0,0,
            0.35})     annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=90,
            origin={72,16})));
      Modelica.Mechanics.MultiBody.Parts.FixedTranslation fixedTranslation3(r={0,-0.35,
            0})        annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={12,-8})));
      Modelica.Mechanics.MultiBody.Joints.Revolute revolute1(n(displayUnit="1")=
             {1,0,0}, phi(start=0, fixed=false))  annotation (Placement(
            transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={48,-78})));
      Modelica.Mechanics.MultiBody.Joints.Revolute revolute4(n(displayUnit="1")=
             {1,0,0}, phi(fixed=false, start=0))               annotation (
          Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={-24,-8})));
      Modelica.Mechanics.MultiBody.Parts.FixedTranslation fixedTranslation4(r={0,0,
            0.15})     annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=90,
            origin={-50,-62})));
      Modelica.Mechanics.MultiBody.Joints.Revolute revolute6(n(displayUnit="1")=
             {1,0,0}, phi(start=0, fixed=false))   annotation (Placement(
            transformation(
            extent={{-10,-10},{10,10}},
            rotation=270,
            origin={-50,8})));
      Modelica.Mechanics.MultiBody.Joints.Prismatic prismatic(
        n(displayUnit="1") = {0,-1,-1},
        s(start=sqrt(0.35^2 + 0.35^2), fixed=true),
        v(start=0),
        a(start=0)) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={8,40})));
      Modelica.Mechanics.MultiBody.Forces.Spring spring(c=100000,s_unstretched=
            sqrt(0.35^2 + 0.35^2))                             annotation (
          Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={8,64})));
      Modelica.Mechanics.MultiBody.Forces.Damper damper(d=10000)
                                                               annotation (
          Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={8,18})));
      Modelica.Mechanics.MultiBody.Joints.RevolutePlanarLoopConstraint revolute5(n(
            displayUnit="1") = {1,0,0}) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={50,42})));
      Modelica.Mechanics.MultiBody.Joints.RevolutePlanarLoopConstraint revolute2(n(
            displayUnit="1") = {1,0,0}) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={-18,-78})));
      Modelica.Mechanics.MultiBody.Parts.FixedTranslation fixedTranslation6(r={0,0,
            0.15})     annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=90,
            origin={-50,-24})));
    equation
      connect(fixedTranslation1.frame_a, frame1) annotation (Line(
          points={{72,-36},{72,-78},{98,-78}},
          color={95,95,95},
          thickness=0.5));
      connect(revolute3.frame_a, fixedTranslation1.frame_b) annotation (Line(
          points={{60,-8},{72,-8},{72,-16}},
          color={95,95,95},
          thickness=0.5));
      connect(fixedTranslation2.frame_a, fixedTranslation1.frame_b) annotation (
         Line(
          points={{72,6},{72,-16}},
          color={95,95,95},
          thickness=0.5));
      connect(fixedTranslation3.frame_a, revolute3.frame_b) annotation (Line(
          points={{22,-8},{40,-8}},
          color={95,95,95},
          thickness=0.5));
      connect(revolute4.frame_a, fixedTranslation3.frame_b) annotation (Line(
          points={{-14,-8},{2,-8}},
          color={95,95,95},
          thickness=0.5));
      connect(revolute5.frame_a, fixedTranslation2.frame_b) annotation (Line(
          points={{60,42},{72,42},{72,26}},
          color={95,95,95},
          thickness=0.5));
      connect(revolute5.frame_b, prismatic.frame_a) annotation (Line(
          points={{40,42},{30,42},{30,40},{18,40}},
          color={95,95,95},
          thickness=0.5));
      connect(damper.frame_a, prismatic.frame_a) annotation (Line(
          points={{18,18},{28,18},{28,40},{18,40}},
          color={95,95,95},
          thickness=0.5));
      connect(spring.frame_a, prismatic.frame_a) annotation (Line(
          points={{18,64},{28,64},{28,40},{18,40}},
          color={95,95,95},
          thickness=0.5));
      connect(revolute6.frame_a, prismatic.frame_b) annotation (Line(
          points={{-50,18},{-50,40},{-2,40}},
          color={95,95,95},
          thickness=0.5));
      connect(damper.frame_b, prismatic.frame_b) annotation (Line(
          points={{-2,18},{-10,18},{-10,40},{-2,40}},
          color={95,95,95},
          thickness=0.5));
      connect(spring.frame_b, prismatic.frame_b) annotation (Line(
          points={{-2,64},{-10,64},{-10,40},{-2,40}},
          color={95,95,95},
          thickness=0.5));
      connect(frame, frame) annotation (Line(points={{-100,-40},{-104,-40},{
              -104,-38},{-100,-38},{-100,-40}}, color={0,0,0}));
      connect(fixedTranslation.frame_a, revolute1.frame_b) annotation (Line(
          points={{22,-78},{38,-78}},
          color={95,95,95},
          thickness=0.5));
      connect(revolute1.frame_a, frame1) annotation (Line(
          points={{58,-78},{98,-78}},
          color={95,95,95},
          thickness=0.5));
      connect(fixedTranslation.frame_b, revolute2.frame_a) annotation (Line(
          points={{2,-78},{-8,-78}},
          color={95,95,95},
          thickness=0.5));
      connect(revolute2.frame_b, fixedTranslation4.frame_a) annotation (Line(
          points={{-28,-78},{-50,-78},{-50,-72}},
          color={95,95,95},
          thickness=0.5));
      connect(fixedTranslation6.frame_a, fixedTranslation4.frame_b) annotation (
         Line(
          points={{-50,-34},{-50,-52}},
          color={95,95,95},
          thickness=0.5));
      connect(fixedTranslation6.frame_b, revolute6.frame_b) annotation (Line(
          points={{-50,-14},{-50,-2}},
          color={95,95,95},
          thickness=0.5));
      connect(revolute4.frame_b, revolute6.frame_b) annotation (Line(
          points={{-34,-8},{-50,-8},{-50,-2}},
          color={95,95,95},
          thickness=0.5));
      connect(frame, fixedTranslation4.frame_b)
        annotation (Line(points={{-100,-40},{-50,-40},{-50,-52}}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
            coordinateSystem(preserveAspectRatio=false)));
    end WheelSuspensionRight;

    model WheelSuspensionLeft
      Modelica.Mechanics.MultiBody.Interfaces.Frame frame
        annotation (Placement(transformation(extent={{-106,-46},{-94,-34}})));
      Modelica.Mechanics.MultiBody.Interfaces.Frame frame1
        annotation (Placement(transformation(extent={{92,-84},{104,-72}})));
      Modelica.Mechanics.MultiBody.Parts.FixedTranslation fixedTranslation(r={0,0.35,
            0})        annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={12,-78})));
      Modelica.Mechanics.MultiBody.Parts.FixedTranslation fixedTranslation1(r={0,0,
            0.3})     annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=90,
            origin={72,-26})));
      Modelica.Mechanics.MultiBody.Joints.Revolute revolute3(n(displayUnit="1")=
             {1,0,0}, phi(start=0, fixed=false))
                                    annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={50,-8})));
      Modelica.Mechanics.MultiBody.Parts.FixedTranslation fixedTranslation2(r={0,0,
            0.35})     annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=90,
            origin={72,16})));
      Modelica.Mechanics.MultiBody.Parts.FixedTranslation fixedTranslation3(r={0,0.35,
            0})        annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={12,-8})));
      Modelica.Mechanics.MultiBody.Joints.Revolute revolute1(n(displayUnit="1")=
             {1,0,0}, phi(start=0, fixed=false))  annotation (Placement(
            transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={48,-78})));
      Modelica.Mechanics.MultiBody.Joints.Revolute revolute4(n(displayUnit="1")=
             {1,0,0}, phi(start=0, fixed=false))               annotation (
          Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={-24,-8})));
      Modelica.Mechanics.MultiBody.Parts.FixedTranslation fixedTranslation4(r={0,0,
            0.15})     annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=90,
            origin={-50,-62})));
      Modelica.Mechanics.MultiBody.Joints.Revolute revolute6(n(displayUnit="1")=
             {1,0,0}, phi(start=0))                annotation (Placement(
            transformation(
            extent={{-10,-10},{10,10}},
            rotation=270,
            origin={-50,20})));
      Modelica.Mechanics.MultiBody.Joints.Prismatic prismatic(
        n(displayUnit="1") = {0,1,-1},
        s(start=sqrt(0.35^2 + 0.35^2), fixed=true),
        v(start=0),
        a(start=0)) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={8,42})));
      Modelica.Mechanics.MultiBody.Forces.Spring spring(c=100000,s_unstretched=
            sqrt(0.35^2 + 0.35^2))                             annotation (
          Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={8,64})));
      Modelica.Mechanics.MultiBody.Forces.Damper damper(d=10000)
                                                               annotation (
          Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={8,18})));
      Modelica.Mechanics.MultiBody.Joints.RevolutePlanarLoopConstraint revolute5(n(
            displayUnit="1") = {1,0,0}) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={50,42})));
      Modelica.Mechanics.MultiBody.Joints.RevolutePlanarLoopConstraint revolute2(n(
            displayUnit="1") = {1,0,0}) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={-18,-78})));
      Modelica.Mechanics.MultiBody.Parts.FixedTranslation fixedTranslation5(r={0,0,
            0.15})     annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=90,
            origin={-50,-22})));
    equation
      connect(fixedTranslation1.frame_a, frame1) annotation (Line(
          points={{72,-36},{72,-78},{98,-78}},
          color={95,95,95},
          thickness=0.5));
      connect(revolute3.frame_a, fixedTranslation1.frame_b) annotation (Line(
          points={{60,-8},{72,-8},{72,-16}},
          color={95,95,95},
          thickness=0.5));
      connect(fixedTranslation2.frame_a, fixedTranslation1.frame_b) annotation (
         Line(
          points={{72,6},{72,-16}},
          color={95,95,95},
          thickness=0.5));
      connect(fixedTranslation3.frame_a, revolute3.frame_b) annotation (Line(
          points={{22,-8},{40,-8}},
          color={95,95,95},
          thickness=0.5));
      connect(revolute4.frame_a, fixedTranslation3.frame_b) annotation (Line(
          points={{-14,-8},{2,-8}},
          color={95,95,95},
          thickness=0.5));
      connect(revolute5.frame_a, fixedTranslation2.frame_b) annotation (Line(
          points={{60,42},{72,42},{72,26}},
          color={95,95,95},
          thickness=0.5));
      connect(revolute5.frame_b, prismatic.frame_a) annotation (Line(
          points={{40,42},{18,42}},
          color={95,95,95},
          thickness=0.5));
      connect(damper.frame_a, prismatic.frame_a) annotation (Line(
          points={{18,18},{28,18},{28,42},{18,42}},
          color={95,95,95},
          thickness=0.5));
      connect(spring.frame_a, prismatic.frame_a) annotation (Line(
          points={{18,64},{28,64},{28,42},{18,42}},
          color={95,95,95},
          thickness=0.5));
      connect(revolute6.frame_a, prismatic.frame_b) annotation (Line(
          points={{-50,30},{-50,42},{-2,42}},
          color={95,95,95},
          thickness=0.5));
      connect(damper.frame_b, prismatic.frame_b) annotation (Line(
          points={{-2,18},{-10,18},{-10,42},{-2,42}},
          color={95,95,95},
          thickness=0.5));
      connect(spring.frame_b, prismatic.frame_b) annotation (Line(
          points={{-2,64},{-10,64},{-10,42},{-2,42}},
          color={95,95,95},
          thickness=0.5));
      connect(frame, frame) annotation (Line(points={{-100,-40},{-104,-40},{
              -104,-38},{-100,-38},{-100,-40}}, color={0,0,0}));
      connect(fixedTranslation.frame_a, revolute1.frame_b) annotation (Line(
          points={{22,-78},{38,-78}},
          color={95,95,95},
          thickness=0.5));
      connect(revolute1.frame_a, frame1) annotation (Line(
          points={{58,-78},{98,-78}},
          color={95,95,95},
          thickness=0.5));
      connect(fixedTranslation.frame_b, revolute2.frame_a) annotation (Line(
          points={{2,-78},{-8,-78}},
          color={95,95,95},
          thickness=0.5));
      connect(revolute2.frame_b, fixedTranslation4.frame_a) annotation (Line(
          points={{-28,-78},{-50,-78},{-50,-72}},
          color={95,95,95},
          thickness=0.5));
      connect(fixedTranslation5.frame_a, fixedTranslation4.frame_b) annotation (
         Line(
          points={{-50,-32},{-50,-52}},
          color={95,95,95},
          thickness=0.5));
      connect(fixedTranslation5.frame_b, revolute6.frame_b) annotation (Line(
          points={{-50,-12},{-50,10}},
          color={95,95,95},
          thickness=0.5));
      connect(revolute4.frame_b, fixedTranslation5.frame_b) annotation (Line(
          points={{-34,-8},{-50,-8},{-50,-12}},
          color={95,95,95},
          thickness=0.5));
      connect(frame, fixedTranslation4.frame_b)
        annotation (Line(points={{-100,-40},{-50,-40},{-50,-52}}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
            coordinateSystem(preserveAspectRatio=false)));
    end WheelSuspensionLeft;

    model HybridStrategy
      Modelica.Blocks.Interfaces.RealOutput electricdrive_out
        annotation (Placement(transformation(extent={{96,50},{116,70}})));
      Modelica.Blocks.Interfaces.RealOutput y1
        annotation (Placement(transformation(extent={{96,-32},{116,-12}})));
      Modelica.Blocks.Interfaces.RealInput angularvelocity
        annotation (Placement(transformation(extent={{-124,-42},{-84,-2}})));
      Modelica.Blocks.Interfaces.RealInput torque
        annotation (Placement(transformation(extent={{-124,16},{-84,56}})));
      Modelica.Blocks.Math.Gain gain(k=1/2500)
        annotation (Placement(transformation(extent={{-62,-32},{-42,-12}})));
      Modelica.Blocks.Nonlinear.Limiter limiter(uMax=1)
        annotation (Placement(transformation(extent={{-22,-32},{-2,-12}})));
      Modelica.Blocks.Math.Add add(k2=-1)
        annotation (Placement(transformation(extent={{4,14},{24,34}})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=1)
        annotation (Placement(transformation(extent={{-34,20},{-14,40}})));
      Modelica.Blocks.Math.Product product
        annotation (Placement(transformation(extent={{34,50},{54,70}})));
      Modelica.Blocks.Math.Product product1
        annotation (Placement(transformation(extent={{36,-32},{56,-12}})));
    equation
      connect(angularvelocity, gain.u)
        annotation (Line(points={{-104,-22},{-64,-22}}, color={0,0,127}));
      connect(gain.y, limiter.u)
        annotation (Line(points={{-41,-22},{-24,-22}}, color={0,0,127}));
      connect(realExpression.y, add.u1)
        annotation (Line(points={{-13,30},{2,30}}, color={0,0,127}));
      connect(add.u2, limiter.y) annotation (Line(points={{2,18},{-2,18},{-2,-4},
              {4,-4},{4,-22},{-1,-22}}, color={0,0,127}));
      connect(torque, product.u1) annotation (Line(points={{-104,36},{-42,36},{
              -42,66},{32,66}}, color={0,0,127}));
      connect(product.u2, add.y) annotation (Line(points={{32,54},{30,54},{30,24},
              {25,24}}, color={0,0,127}));
      connect(product.y, electricdrive_out)
        annotation (Line(points={{55,60},{106,60}}, color={0,0,127}));
      connect(y1, product1.y)
        annotation (Line(points={{106,-22},{57,-22}}, color={0,0,127}));
      connect(limiter.y, product1.u2) annotation (Line(points={{-1,-22},{16,-22},
              {16,-28},{34,-28}}, color={0,0,127}));
      connect(torque, product1.u1) annotation (Line(points={{-104,36},{-72,36},{
              -72,4},{26,4},{26,-16},{34,-16}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
            coordinateSystem(preserveAspectRatio=false)));
    end HybridStrategy;
  end HybridCar3D;

  model WheelSuspensionTestRight
    inner Modelica.Mechanics.MultiBody.World world(n(displayUnit="1") = {0,0,-1})
      annotation (Placement(transformation(extent={{10,-10},{-10,10}},
          rotation=0,
          origin={76,-14})));
    Modelica.Mechanics.MultiBody.Parts.BodyShape bodyShape1(
      animateSphere=false,
      r={0,0.1,0},
      r_CM={0,0,0},
      m=19,
      I_11=0.653,
      I_22=1.055,
      I_33=0.653,
      shapeType="cylinder",
      widthDirection(displayUnit="1") = {0,1,0},
      width=0.62,
      color={0,128,255})
                  annotation (Placement(transformation(
          extent={{-10,-10},{10,10}},
          rotation=180,
          origin={-50,-14})));
    HybridCar3D.WheelSuspensionRight wheelSuspensionRight
      annotation (Placement(transformation(extent={{-6,-22},{14,-2}})));
  equation
    connect(bodyShape1.frame_a, wheelSuspensionRight.frame) annotation (Line(
        points={{-40,-14},{-24,-14},{-24,-16},{-6,-16}},
        color={95,95,95},
        thickness=0.5));
    connect(wheelSuspensionRight.frame1, world.frame_b) annotation (Line(points=
           {{13.8,-19.8},{39.9,-19.8},{39.9,-14},{66,-14}}, color={0,0,0}));
    annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
          coordinateSystem(preserveAspectRatio=false)));
  end WheelSuspensionTestRight;

  model WheelSuspensionTestLeft
    inner Modelica.Mechanics.MultiBody.World world(n(displayUnit="1") = {0,0,-1})
      annotation (Placement(transformation(extent={{10,-10},{-10,10}},
          rotation=0,
          origin={76,-14})));
    Modelica.Mechanics.MultiBody.Parts.BodyShape bodyShape1(
      animateSphere=false,
      r={0,0.1,0},
      r_CM={0,0,0},
      m=19,
      I_11=0.653,
      I_22=1.055,
      I_33=0.653,
      shapeType="cylinder",
      widthDirection(displayUnit="1") = {0,1,0},
      width=0.62,
      color={0,128,255})
                  annotation (Placement(transformation(
          extent={{-10,-10},{10,10}},
          rotation=180,
          origin={-50,-14})));
    HybridCar3D.WheelSuspensionLeft wheelSuspensionLeft(revolute1(phi(fixed=
              false, start=0)))
      annotation (Placement(transformation(extent={{0,-24},{20,-4}})));
  equation
    connect(wheelSuspensionLeft.frame, bodyShape1.frame_a) annotation (Line(
          points={{0,-18},{-20,-18},{-20,-14},{-40,-14}}, color={0,0,0}));
    connect(wheelSuspensionLeft.frame1, world.frame_b) annotation (Line(points=
            {{19.8,-21.8},{42.9,-21.8},{42.9,-14},{66,-14}}, color={0,0,0}));
    annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
          coordinateSystem(preserveAspectRatio=false)));
  end WheelSuspensionTestLeft;
  annotation (
    uses(Modelica(version = "3.2.3")));
end Praktikum12;
